<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<meta name="color-scheme" content="light dark">
<title>Power Systems II</title>

<script>
/* Theme bootstrap. Must run before the first paint, or a reader who picked dark
   gets a white flash on every reload. Reads the stored choice only; "auto" means
   no attribute, which lets the prefers-color-scheme media query decide. */
(function () {
  try {
    var t = localStorage.getItem("sn-theme");
    if (t === "light" || t === "dark") document.documentElement.setAttribute("data-theme", t);
  } catch (e) {}
})();
</script>

<link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.9/katex.min.css"
      integrity="sha512-fHwaWebuwA7NSF5Qg/af4UeDx9XqUpYpOGgubo3yWu+b2IQR4UeQwbb42Ti7gVAjNtVoI/I9TEoYeu9omwcC6g=="
      crossorigin="anonymous" referrerpolicy="no-referrer">
<script defer src="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.9/katex.min.js"
        integrity="sha512-LQNxIMR5rXv7o+b1l8+N1EZMfhG7iFZ9HhnbJkTp4zjNr5Wvst75AqUeFDxeRUa7l5vEDyUiAip//r+EFLLCyA=="
        crossorigin="anonymous" referrerpolicy="no-referrer"></script>
<script defer src="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.9/contrib/auto-render.min.js"
        integrity="sha512-iWiuBS5nt6r60fCz26Nd0Zqe0nbk1ZTIQbl3Kv7kYsX+yKMUFHzjaH2+AnM6vp2Xs+gNmaBAVWJjSmuPw76Efg=="
        crossorigin="anonymous" referrerpolicy="no-referrer"></script>
<style>
/* ============================================================
   TOKENS
   ============================================================ */
:root{
  --serif: "Iowan Old Style","Palatino Linotype",Palatino,Charter,Georgia,"Times New Roman",serif;
  --sans: ui-sans-serif,-apple-system,"Segoe UI",Inter,Roboto,"Helvetica Neue",Arial,sans-serif;
  --mono: ui-monospace,"SF Mono","Cascadia Mono",Consolas,"Liberation Mono",monospace;

  --paper:#fbfaf7;  --paper-2:#f3f1ec;  --paper-3:#eceae3;
  --chrome:#f4f2ec; --chrome-2:#e9e6de;
  --ink:#1c1e22;    --ink-soft:#434852; --ink-faint:#6d7480;
  --rule:#ddd9d0;   --rule-2:#c8c3b7;

  --accent:#0e5f6b;      /* structure: chapter numbers, axes, headings */
  --accent-2:#1b8395;   /* secondary trace */
  --warn:#a6400c;        /* watch out, traps */
  --exam:#6a2b7d;        /* exam notes */
  --good:#1b6446;        /* key results */
  --why:#8a6a12;         /* why it happens */

  --shadow:0 1px 2px rgba(20,22,26,.05),0 4px 14px rgba(20,22,26,.045);
  --shadow-lift:0 2px 6px rgba(20,22,26,.07),0 12px 34px rgba(20,22,26,.07);

  /* layout ------------------------------------------------- */
  --measure:50rem;      /* the reading column: prose, headings, boxes      */
  --wide:63rem;         /* breakout: figures, tables, interactives         */
  --sb-w:17.5rem;       /* chapter rail (left)                            */
  --rail-w:15.5rem;     /* on-this-page rail (right)                      */
  --tb-h:3.3rem;        /* sticky top bar                                 */
  --shell-max:112rem;   /* stop the shell sprawling on a 4K display        */
  --gut:clamp(1rem,2.6vw,3.25rem);

  color-scheme:light;
}
@media (prefers-color-scheme: dark){
  :root:not([data-theme="light"]){
    --paper:#15171a;  --paper-2:#1c1f23;  --paper-3:#23272c;
    --chrome:#101215; --chrome-2:#191c20;
    --ink:#e7e5e0;    --ink-soft:#b9bcc2; --ink-faint:#8b9099;
    --rule:#2e3339;   --rule-2:#3d434a;
    --accent:#6fc2cf; --accent-2:#4fa8b6; --warn:#e08b5c;
    --exam:#c79ad6;   --good:#6cc29b;     --why:#d9b55e;
    --shadow:0 1px 2px rgba(0,0,0,.3),0 4px 16px rgba(0,0,0,.26);
    --shadow-lift:0 2px 8px rgba(0,0,0,.36),0 14px 38px rgba(0,0,0,.4);
    color-scheme:dark;
  }
}
:root[data-theme="dark"]{
  --paper:#15171a;  --paper-2:#1c1f23;  --paper-3:#23272c;
  --chrome:#101215; --chrome-2:#191c20;
  --ink:#e7e5e0;    --ink-soft:#b9bcc2; --ink-faint:#8b9099;
  --rule:#2e3339;   --rule-2:#3d434a;
  --accent:#6fc2cf; --accent-2:#4fa8b6; --warn:#e08b5c;
  --exam:#c79ad6;   --good:#6cc29b;     --why:#d9b55e;
  --shadow:0 1px 2px rgba(0,0,0,.3),0 4px 16px rgba(0,0,0,.26);
  --shadow-lift:0 2px 8px rgba(0,0,0,.36),0 14px 38px rgba(0,0,0,.4);
  color-scheme:dark;
}
:root[data-theme="light"]{color-scheme:light}

/* ============================================================
   BASE
   ============================================================ */
*{box-sizing:border-box}
html{scroll-behavior:smooth; scroll-padding-top:calc(var(--tb-h) + 1.1rem)}
@media (prefers-reduced-motion:reduce){html{scroll-behavior:auto}}
body{
  margin:0; background:var(--chrome); color:var(--ink);
  font-family:var(--serif); font-size:18px; line-height:1.68;
  -webkit-font-smoothing:antialiased; text-rendering:optimizeLegibility;
}
p{margin:0 0 1.05rem}
a{color:var(--accent); text-underline-offset:2px}
strong{font-weight:650}
em{font-style:italic}
hr{border:none; border-top:1px solid var(--rule); margin:2.4rem 0}
sub,sup{line-height:0}
[id]{scroll-margin-top:calc(var(--tb-h) + 1.1rem)}
:focus-visible{outline:2px solid var(--accent); outline-offset:2px; border-radius:3px}

h1,h2,h3,h4{font-family:var(--sans); line-height:1.25; letter-spacing:-.011em}
h2{font-size:clamp(1.72rem,1.3rem + .95vw,2.3rem); font-weight:730; margin:0 0 .3rem}
h3{font-size:1.16rem; font-weight:680; margin:2.3rem 0 .7rem; color:var(--ink)}
h4{font-size:.99rem; font-weight:680; margin:1.6rem 0 .5rem; color:var(--ink-soft)}

.skip{
  position:fixed; top:-3rem; left:.75rem; z-index:90; background:var(--paper);
  color:var(--accent); font-family:var(--sans); font-size:.82rem; font-weight:650;
  padding:.5rem .9rem; border:1px solid var(--accent); border-radius:6px;
  transition:top .15s ease
}
.skip:focus{top:calc(var(--tb-h) + .5rem)}

/* ============================================================
   TOP BAR
   ============================================================ */
.topbar{
  position:fixed; top:0; left:0; right:0; z-index:50; height:var(--tb-h);
  display:flex; align-items:center; gap:.5rem; padding:0 .7rem;
  background:color-mix(in srgb,var(--chrome) 86%,transparent);
  backdrop-filter:saturate(1.5) blur(10px);
  -webkit-backdrop-filter:saturate(1.5) blur(10px);
  border-bottom:1px solid var(--rule);
}
.topbar .grow{flex:1 1 auto; min-width:0}
.brand{
  display:flex; align-items:center; gap:.55rem; min-width:0;
  text-decoration:none; color:inherit; padding:.2rem .3rem; border-radius:6px
}
.brand:hover{background:var(--chrome-2)}
.brand .code{
  font-family:var(--sans); font-size:.66rem; font-weight:760; letter-spacing:.1em;
  text-transform:uppercase; color:var(--paper); background:var(--accent);
  padding:.26rem .46rem; border-radius:4px; white-space:nowrap
}
.brand .bname{
  font-family:var(--sans); font-size:.87rem; font-weight:650; color:var(--ink-soft);
  white-space:nowrap; overflow:hidden; text-overflow:ellipsis
}
.iconbtn{
  display:inline-flex; align-items:center; gap:.4rem; flex:none;
  font-family:var(--sans); font-size:.76rem; font-weight:640; line-height:1;
  height:2.05rem; padding:0 .55rem; cursor:pointer;
  background:transparent; color:var(--ink-soft);
  border:1px solid transparent; border-radius:6px
}
.iconbtn:hover{background:var(--chrome-2); color:var(--accent); border-color:var(--rule)}
.iconbtn .ic{width:17px; height:17px; flex:none}
.ic{fill:none; stroke:currentColor; stroke-width:1.6; stroke-linecap:round; stroke-linejoin:round}
.themebtn .lbl{min-width:2.6rem; text-align:left}
.themebtn .i-auto,.themebtn .i-sun,.themebtn .i-moon{display:none}
.themebtn[data-state="auto"]  .i-auto{display:block}
.themebtn[data-state="light"] .i-sun {display:block}
.themebtn[data-state="dark"]  .i-moon{display:block}

.find{
  position:relative; display:flex; align-items:center; flex:none;
  width:clamp(9rem,17vw,15rem)
}
.find .ic{
  position:absolute; left:.5rem; width:15px; height:15px;
  color:var(--ink-faint); pointer-events:none
}
.find input{
  width:100%; font:inherit; font-family:var(--sans); font-size:.8rem;
  height:2.05rem; padding:0 2rem 0 1.85rem; color:var(--ink);
  background:var(--paper); border:1px solid var(--rule); border-radius:6px
}
.find input::placeholder{color:var(--ink-faint)}
.find input:focus{border-color:var(--accent); outline:none; box-shadow:0 0 0 3px color-mix(in srgb,var(--accent) 16%,transparent)}
.find input::-webkit-search-cancel-button{display:none}
.find kbd{
  position:absolute; right:.45rem; font-family:var(--sans); font-size:.63rem;
  font-weight:700; color:var(--ink-faint); background:var(--chrome-2);
  border:1px solid var(--rule); border-radius:3px; padding:.08rem .3rem; pointer-events:none
}
.find input:focus ~ kbd,.find input:not(:placeholder-shown) ~ kbd{display:none}

.prog{position:absolute; left:0; right:0; bottom:-1px; height:2px; background:transparent}
.prog i{display:block; height:100%; width:0; background:var(--accent); transition:width .08s linear}

/* ============================================================
   SHELL — grid owns every column width (one place to change them).
   align-items:start is what makes the sticky rails actually stick;
   without it the columns stretch to the article height.
   ============================================================ */
.shell{
  display:grid;
  grid-template-columns:var(--sb-w) minmax(0,1fr) var(--rail-w);
  align-items:start;
  max-width:var(--shell-max);
  margin:0 auto;
  padding-top:var(--tb-h);
}
.sidebar,.rail{
  position:sticky; top:var(--tb-h);
  height:calc(100dvh - var(--tb-h));
  overflow-y:auto; overscroll-behavior:contain;
  scrollbar-width:thin;
}
.sidebar{background:var(--chrome); border-right:1px solid var(--rule)}
.rail{border-left:1px solid var(--rule)}
.sb-in{padding:1.4rem .8rem 2rem 1.15rem}
.rail-in{padding:1.4rem 1.15rem 2rem .9rem}
.sb-h,.rail-h{
  font-family:var(--sans); font-size:.665rem; font-weight:760; letter-spacing:.14em;
  text-transform:uppercase; color:var(--ink-faint); margin-bottom:.7rem
}
.sb-empty{font-family:var(--sans); font-size:.8rem; color:var(--ink-faint); padding:.3rem .4rem}

/* chapter list ------------------------------------------------ */
.nav-ch{
  display:grid; grid-template-columns:1.45rem 1fr auto; align-items:baseline;
  gap:.1rem .5rem; text-decoration:none; color:var(--ink-soft);
  font-family:var(--sans); font-size:.825rem; line-height:1.38;
  padding:.4rem .45rem; border-radius:6px; margin-bottom:.1rem;
  border-left:2px solid transparent
}
.nav-ch .n{font-weight:700; font-size:.76rem; color:var(--ink-faint); font-variant-numeric:tabular-nums}
.nav-ch:hover{background:var(--chrome-2); color:var(--ink)}
.nav-ch:hover .n{color:var(--accent)}
.nav-ch[aria-current="true"]{
  background:color-mix(in srgb,var(--accent) 11%,transparent);
  color:var(--accent); font-weight:680; border-left-color:var(--accent)
}
.nav-ch[aria-current="true"] .n{color:var(--accent)}
.nav-ch .dot{
  width:6px; height:6px; border-radius:50%; align-self:center;
  background:var(--ink-faint); opacity:.55; flex:none
}
.nav-ch .dot.post{background:var(--good); opacity:.9}
.nav-ch .dot.pre{background:var(--ink-faint); opacity:.5}
.nav-ch .dot.ref{background:var(--accent); opacity:.75}
.nav-subs{display:none; margin:.05rem 0 .4rem 1.95rem}
.nav-subs.on{display:block}
.nav-subs a{
  display:block; font-family:var(--sans); font-size:.765rem; color:var(--ink-faint);
  text-decoration:none; padding:.21rem .4rem; border-radius:5px; line-height:1.35
}
.nav-subs a:hover{background:var(--chrome-2); color:var(--accent)}
.nav-ch mark,.nav-subs mark{background:color-mix(in srgb,var(--why) 34%,transparent); color:inherit; border-radius:2px}

/* on-this-page rail ------------------------------------------- */
#rail a{
  display:grid; grid-template-columns:auto 1fr; gap:.45rem;
  font-family:var(--sans); font-size:.78rem; color:var(--ink-faint);
  text-decoration:none; padding:.3rem .45rem .3rem .6rem; border-radius:0 5px 5px 0;
  border-left:2px solid var(--rule); line-height:1.4
}
#rail a .sn{font-weight:700; font-variant-numeric:tabular-nums; opacity:.8}
#rail a:hover{color:var(--accent); background:var(--chrome-2); border-left-color:var(--rule-2)}
#rail a[aria-current="true"]{color:var(--accent); font-weight:660; border-left-color:var(--accent)}
.rail-ctx{
  font-family:var(--sans); font-size:.74rem; color:var(--ink-faint);
  padding:.3rem .45rem .7rem .6rem; line-height:1.45; border-bottom:1px solid var(--rule);
  margin-bottom:.6rem
}
.rail-ctx b{color:var(--ink-soft); font-weight:680}

/* ============================================================
   MAIN COLUMN — measure for prose, breakout for anything visual.
   Research-standard: keep the text measure readable (it does not
   get wider on a big screen), and let figures/tables use the room
   the screen actually has.
   ============================================================ */
.main{min-width:0; background:var(--paper); padding:2.2rem var(--gut) 7rem}
.wrap{max-width:var(--wide); margin:0 auto}

.chapter > p,  .chapter > h3, .chapter > h4, .chapter > ul, .chapter > ol,
.chapter > .box, .chapter > .proc, .chapter > blockquote, .chapter > .hook,
.chapter > .num, .chapter > h2, .chapter > dl,
.cover .lede, .cover .sub, .cover > p{
  max-width:var(--measure)
}
.chapter > figure, .chapter > .tw, .chapter > .fig-row{max-width:none}

/* ============================================================
   COVER
   ============================================================ */
.cover{padding:2.2rem 0 2.2rem; border-bottom:3px double var(--rule-2); margin-bottom:2.6rem}
.cover .kicker{
  font-family:var(--sans); font-size:.72rem; font-weight:700; letter-spacing:.17em;
  text-transform:uppercase; color:var(--accent); margin-bottom:1rem
}
.cover h1{
  font-size:clamp(2.3rem,1.6rem + 2.1vw,3.5rem); font-weight:760;
  margin:0 0 .25rem; letter-spacing:-.026em; max-width:34ch
}
.cover .sub{
  font-family:var(--sans); font-size:1.12rem; color:var(--ink-soft);
  font-weight:500; margin:0 0 1.7rem
}
.cover .lede{font-size:1.06rem}
.cover .lede p{margin-bottom:.85rem}
.stats{
  display:flex; flex-wrap:wrap; gap:.5rem .55rem; margin:1.7rem 0 1.5rem;
  font-family:var(--sans); font-size:.78rem
}
.stats span{
  background:var(--paper-2); border:1px solid var(--rule);
  padding:.3rem .7rem; border-radius:99px; color:var(--ink-soft); font-weight:600
}
.scope{
  background:var(--paper-2); border:1px solid var(--rule); border-left:4px solid var(--accent);
  border-radius:6px; padding:1.05rem 1.2rem; font-family:var(--sans); font-size:.85rem;
  line-height:1.6; max-width:var(--wide)
}
.scope dl{margin:0; display:grid; grid-template-columns:auto 1fr; gap:.42rem .9rem}
.scope dt{font-weight:700; color:var(--accent); white-space:nowrap}
.scope dd{margin:0; color:var(--ink-soft)}
/* A four-column scope grid looks tidy only when every entry is short; with one
   long entry it leaves a hole. Two columns is the safe default for real covers. */

/* ============================================================
   CONTENTS — a card grid, not a 14-item list down one side
   ============================================================ */
.toc{margin:0 0 1rem}
.toc ol{
  list-style:none; counter-reset:ch; margin:0; padding:0;
  display:grid; gap:0 2.2rem; grid-template-columns:repeat(auto-fill,minmax(22rem,1fr))
}
.toc li{
  counter-increment:ch; display:grid; grid-template-columns:2.3rem 1fr;
  gap:.1rem .7rem; padding:.72rem 0; border-bottom:1px solid var(--rule)
}
.toc li::before{
  content:counter(ch); font-family:var(--sans); font-weight:700; font-size:1.02rem;
  color:var(--accent); padding-top:.05rem
}
.toc .t{font-family:var(--sans); font-weight:660; font-size:1rem}
.toc .d{grid-column:2; font-size:.87rem; color:var(--ink-faint); line-height:1.5}
.toc a{text-decoration:none; color:inherit}
.toc a:hover .t{text-decoration:underline; color:var(--accent)}
.tag{
  display:inline-block; font-family:var(--sans); font-size:.63rem; font-weight:700;
  letter-spacing:.07em; text-transform:uppercase; padding:.12rem .44rem;
  border-radius:3px; vertical-align:.12em; margin-left:.45rem
}
.tag.post{background:color-mix(in srgb,var(--good) 15%,transparent); color:var(--good);
  border:1px solid color-mix(in srgb,var(--good) 35%,transparent)}
.tag.pre{background:color-mix(in srgb,var(--ink-faint) 14%,transparent); color:var(--ink-faint);
  border:1px solid var(--rule-2)}
.tag.ref{background:color-mix(in srgb,var(--accent) 13%,transparent); color:var(--accent);
  border:1px solid color-mix(in srgb,var(--accent) 32%,transparent)}

/* ============================================================
   CHAPTERS
   ============================================================ */
.chapter{padding-top:3rem; margin-top:2.4rem; border-top:1px solid var(--rule)}
.chapter > .num{
  font-family:var(--sans); font-size:.71rem; font-weight:700; letter-spacing:.16em;
  text-transform:uppercase; color:var(--accent); margin-bottom:.4rem
}
.chapter > .hook{
  font-size:1.045rem; color:var(--ink-soft); font-style:italic;
  margin:.9rem 0 1.6rem; padding-left:1rem; border-left:2px solid var(--rule-2)
}
.sec{font-family:var(--sans); color:var(--accent); font-weight:700; margin-right:.42rem}
.anchor{
  float:right; margin-left:.5rem; font-family:var(--sans); font-size:.78em;
  font-weight:600; color:var(--ink-faint); text-decoration:none; opacity:0;
  transition:opacity .13s ease
}
h2:hover .anchor,h3:hover .anchor,.anchor:focus{opacity:1}
.anchor:hover{color:var(--accent)}

/* ============================================================
   BOXES
   ============================================================ */
.box{
  margin:1.6rem 0; padding:1rem 1.15rem; border-radius:6px;
  background:var(--paper-2); border:1px solid var(--rule); border-left:4px solid var(--rule-2);
  font-size:.955rem
}
.box > .label{
  font-family:var(--sans); font-size:.665rem; font-weight:760; letter-spacing:.13em;
  text-transform:uppercase; margin-bottom:.55rem
}
.box p:last-child{margin-bottom:0}
.box.why{border-left-color:var(--why)}      .box.why > .label{color:var(--why)}
.box.key{border-left-color:var(--good); background:color-mix(in srgb,var(--good) 7%,var(--paper-2))}
.box.key > .label{color:var(--good)}
.box.warn{border-left-color:var(--warn); background:color-mix(in srgb,var(--warn) 6%,var(--paper-2))}
.box.warn > .label{color:var(--warn)}
.box.exam{border-left-color:var(--exam); background:color-mix(in srgb,var(--exam) 7%,var(--paper-2))}
.box.exam > .label{color:var(--exam)}
.box.ex{border-left-color:var(--accent)}    .box.ex > .label{color:var(--accent)}
.box.chk{border-left-color:var(--ink-faint)} .box.chk > .label{color:var(--ink-faint)}
.box.ex .read{
  margin-top:.9rem; padding-top:.8rem; border-top:1px dashed var(--rule-2); font-size:.94rem
}
.box.ex .read::before{
  content:"Read the result: "; font-family:var(--sans); font-weight:700;
  font-size:.78rem; letter-spacing:.03em; color:var(--accent)
}

/* numbered procedure */
.proc{
  margin:1.5rem 0; padding:1.05rem 1.2rem 1.05rem 1.25rem; border-radius:6px;
  background:var(--paper-3); border:1px solid var(--rule); font-size:.95rem
}
.proc > .label{
  font-family:var(--sans); font-size:.665rem; font-weight:760; letter-spacing:.13em;
  text-transform:uppercase; color:var(--ink-soft); margin-bottom:.6rem
}
.proc ol{margin:0; padding-left:1.3rem}
.proc li{margin-bottom:.46rem}
.proc li:last-child{margin-bottom:0}

/* ============================================================
   FIGURES
   ============================================================ */
figure{margin:1.9rem 0; padding:0}
figure svg{display:block; width:100%; height:auto; color:var(--ink); overflow:visible}
figcaption{
  font-family:var(--sans); font-size:.815rem; color:var(--ink-faint); line-height:1.5;
  margin-top:.7rem; padding-top:.5rem; border-top:1px solid var(--rule);
  max-width:var(--measure)
}
figcaption b{color:var(--accent); font-weight:700}
figure[data-interactive]{
  position:relative; border:1px solid var(--rule); border-radius:9px;
  padding:1.5rem 1.3rem 1rem; background:var(--paper-2); box-shadow:var(--shadow)
}
figure[data-interactive]::before{
  content:"Interactive"; position:absolute; top:.6rem; right:.75rem;
  font-family:var(--sans); font-size:.6rem; font-weight:760; letter-spacing:.12em;
  text-transform:uppercase; color:var(--accent);
  background:color-mix(in srgb,var(--accent) 12%,transparent);
  border:1px solid color-mix(in srgb,var(--accent) 30%,transparent);
  padding:.14rem .42rem; border-radius:3px
}
.controls{
  font-family:var(--sans); font-size:.85rem; display:flex; flex-wrap:wrap;
  gap:.7rem 1.3rem; align-items:center; margin-top:1rem; padding-top:.85rem;
  border-top:1px dashed var(--rule-2)
}
.controls label{display:flex; align-items:center; gap:.55rem; font-weight:620; color:var(--ink-soft)}
.controls input[type=range]{width:min(260px,42vw); accent-color:var(--accent); cursor:pointer}
.controls output,.controls .v{
  font-variant-numeric:tabular-nums; color:var(--accent); font-weight:730;
  min-width:3.1ch; display:inline-block
}
.controls button{
  font:inherit; font-size:.8rem; font-weight:620; padding:.32rem .8rem; cursor:pointer;
  border:1px solid var(--rule-2); border-radius:6px; background:var(--paper); color:var(--ink-soft)
}
.controls button:hover{border-color:var(--accent); color:var(--accent)}
.controls button[aria-pressed=true]{background:var(--accent); border-color:var(--accent); color:var(--paper)}
.readout{margin:0; font-family:var(--sans); font-size:.85rem; color:var(--ink-soft)}

/* ============================================================
   TABLES
   ============================================================ */
.tw{overflow-x:auto; margin:1.6rem 0; border-radius:6px}
table{width:100%; border-collapse:collapse; font-family:var(--sans); font-size:.86rem}
th,td{padding:.52rem .7rem; text-align:left; border-bottom:1px solid var(--rule); vertical-align:top}
thead th{
  font-size:.7rem; font-weight:730; letter-spacing:.06em; text-transform:uppercase;
  color:var(--accent); border-bottom:2px solid var(--rule-2); white-space:nowrap;
  position:sticky; top:0; background:var(--paper)
}
tbody tr:nth-child(even){background:color-mix(in srgb,var(--paper-2) 55%,transparent)}
tbody tr:hover{background:var(--paper-2)}
td.n,th.n{text-align:right; font-variant-numeric:tabular-nums}
caption{caption-side:bottom; font-size:.8rem; color:var(--ink-faint); padding-top:.55rem;
  text-align:left; max-width:var(--measure)}

/* ============================================================
   SELF-TEST
   ============================================================ */
.qlist{padding-left:1.3rem}
.qlist li{margin-bottom:1rem}
details.reveal{margin:.45rem 0 0; border-left:3px solid var(--rule-2); padding:.15rem 0 .15rem .85rem}
details.reveal summary{
  cursor:pointer; font-family:var(--sans); font-size:.8rem; font-weight:640;
  color:var(--ink-faint); list-style:none
}
details.reveal summary::-webkit-details-marker{display:none}
details.reveal summary::before{content:"\25B8  "; color:var(--accent)}
details.reveal[open] summary::before{content:"\25BE  "}
details.reveal summary:hover{color:var(--accent)}
details.reveal[open] summary{color:var(--accent); margin-bottom:.4rem}
details.reveal[open]{border-left-color:var(--accent)}
details.reveal .a{font-size:.94rem; color:var(--ink-soft)}

/* ============================================================
   DRAWER (narrow screens) + BACK TO TOP
   ============================================================ */
.scrim{
  position:fixed; inset:0; z-index:48; background:rgba(12,14,17,.42);
  opacity:0; pointer-events:none; transition:opacity .2s ease
}
.totop{
  position:fixed; bottom:1.1rem; right:1.1rem; z-index:45;
  width:2.5rem; height:2.5rem; border-radius:50%; cursor:pointer;
  font-family:var(--sans); font-size:1rem; line-height:1;
  background:var(--paper); color:var(--ink-soft);
  border:1px solid var(--rule-2); box-shadow:var(--shadow-lift)
}
.totop:hover{color:var(--accent); border-color:var(--accent)}

.katex{font-size:1.03em}
.katex-display{margin:1.15rem 0; overflow-x:auto; overflow-y:hidden; padding:.15rem 0}

/* ============================================================
   RESPONSIVE
   ============================================================ */
@media (max-width:1340px){
  :root{--rail-w:0px}
  .rail{display:none}
  .shell{grid-template-columns:var(--sb-w) minmax(0,1fr)}
}
@media (max-width:1040px){
  :root{--sb-w:0px}
  .shell{grid-template-columns:minmax(0,1fr)}
  .sidebar{
    position:fixed; top:var(--tb-h); left:0; z-index:49; width:min(19rem,82vw);
    height:calc(100dvh - var(--tb-h)); transform:translateX(-102%);
    transition:transform .22s ease; box-shadow:var(--shadow-lift);
    border-right:1px solid var(--rule-2)
  }
  :root.nav-open .sidebar{transform:none}
  :root.nav-open .scrim{opacity:1; pointer-events:auto}
  :root.nav-open{overflow:hidden}
}
@media (min-width:1041px){
  #navtoggle{display:none}
}
@media (max-width:760px){
  .find{display:none}
  .themebtn .lbl{display:none}
  .brand .bname{display:none}
  .toc ol{grid-template-columns:1fr}
}
@media (max-width:560px){
  body{font-size:17px}
  .cover h1{font-size:2.15rem}
  .toc li{grid-template-columns:1.9rem 1fr}
  .main{padding-left:1rem; padding-right:1rem}
}
@media (prefers-reduced-motion:reduce){
  *{transition:none !important}
}

/* ============================================================
   PRINT — the shell is screen furniture; the document is the page.
   Clearing --measure/--wide to `none` releases every max-width
   that uses them, so prose fills the printed page.
   ============================================================ */
@media print{
  @page{size:A4; margin:17mm 15mm}
  :root{--measure:none; --wide:none; --tb-h:0px}
  html,body{background:#fff; color:#000; font-size:10.3pt}
  .topbar,.sidebar,.rail,.scrim,.totop,.skip,.anchor,.noprint{display:none !important}
  .shell{display:block; max-width:none; margin:0; padding-top:0}
  .main{padding:0; background:#fff}
  .wrap{max-width:none; margin:0}
  .chapter{break-before:page; border-top:none; padding-top:0; margin-top:0}
  .cover{break-after:page; border-bottom:none; padding-top:0}
  .toc ol{display:block}
  .box,figure,table,.proc,blockquote,.tw{break-inside:avoid}
  figcaption{break-before:avoid}
  h2,h3,h4{break-after:avoid}
  p,li{orphans:3; widows:3}
  a{color:#000; text-decoration:none}
  thead th{position:static}
  tbody tr:nth-child(even){background:transparent}
  .box,.proc,.scope,figure[data-interactive]{print-color-adjust:exact; -webkit-print-color-adjust:exact}
  .controls{display:none !important}
  figure[data-interactive]{border:1px solid #bbb; box-shadow:none; background:#fff}
  figure[data-interactive]::before{display:none}
  figure[data-interactive] figcaption::after{
    content:" \2014 interactive in the on-screen version."; font-style:italic
  }
  details.reveal{border-left:none; padding-left:0}
  details.reveal summary{display:none}
  /* Chrome's headless printToPDF does not always fire beforeprint, and a
     collapsed <details> prints as nothing. Force the answers onto the page. */
  details.reveal::details-content{content-visibility:visible !important}
  details.reveal > *{display:block}
}
</style>
</head>
<body>
<a class="skip" href="#doc">Skip to content</a>

<header class="topbar">
  <button class="iconbtn" id="navtoggle" aria-label="Chapters" aria-expanded="false" title="Chapters">
    <svg class="ic" viewBox="0 0 24 24" aria-hidden="true"><path d="M3.5 6.5h17M3.5 12h17M3.5 17.5h17"/></svg>
  </button>

  <a class="brand" href="#top">
    <span class="code">EEC-301</span>
    <span class="bname">Power Systems II</span>
  </a>

  <div class="grow"></div>

  <div class="find">
    <svg class="ic" viewBox="0 0 24 24" aria-hidden="true"><circle cx="10.8" cy="10.8" r="6.4"/><path d="m15.6 15.6 4 4"/></svg>
    <input id="find" type="search" placeholder="Filter chapters" aria-label="Filter chapters"
           autocomplete="off" spellcheck="false">
    <kbd>/</kbd>
  </div>

  <button class="iconbtn themebtn" id="themebtn" data-state="auto" title="Theme (t)">
    <svg class="ic i-auto" viewBox="0 0 24 24" aria-hidden="true"><circle cx="12" cy="12" r="8.6"/><path d="M12 3.4a8.6 8.6 0 0 0 0 17.2Z" fill="currentColor" stroke="none"/></svg>
    <svg class="ic i-sun" viewBox="0 0 24 24" aria-hidden="true"><circle cx="12" cy="12" r="4.2"/><path d="M12 2.6v2.4M12 19v2.4M4.3 12H1.9M22.1 12h-2.4M6.5 6.5 4.8 4.8M19.2 19.2l-1.7-1.7M17.5 6.5l1.7-1.7M4.8 19.2l1.7-1.7"/></svg>
    <svg class="ic i-moon" viewBox="0 0 24 24" aria-hidden="true"><path d="M20.2 14.6A8.5 8.5 0 0 1 9.4 3.8a8.5 8.5 0 1 0 10.8 10.8Z"/></svg>
    <span class="lbl">Auto</span>
  </button>

  <button class="iconbtn" id="printbtn" title="Print or save as PDF" aria-label="Print">
    <svg class="ic" viewBox="0 0 24 24" aria-hidden="true"><path d="M6.5 9V3.6h11V9M6.5 17.5H4.6V9.9h14.8v7.6h-1.9M6.5 13.6h11v6.8h-11z"/></svg>
  </button>

  <div class="prog"><i id="progbar"></i></div>
</header>

<div class="shell" id="top">
  <aside class="sidebar" id="sidebar">
    <div class="sb-in">
      <div class="sb-h">Chapters</div>
      <nav id="nav" aria-label="Chapters"></nav>
      <p class="sb-empty" id="navempty" hidden>No chapter matches that.</p>
    </div>
  </aside>

  <main class="main" id="doc">
    <div class="wrap">


<!-- ============================================================
     COVER
     ============================================================ -->
<header class="cover">
  <div class="kicker">EEC-301 · Power Systems-II · End-Term Companion</div>
  <h1>Three Clocks</h1>
  <p class="sub">Protection and switchgear at full depth, stability, dispatch and
  load-frequency control at revision depth — the whole course, weighted for the
  end-term</p>

  <div class="lede">
    <p>A power system has exactly one job: <strong>keep every machine on it turning at
    the same speed, as cheaply as possible, no matter what breaks.</strong> That single
    sentence is the entire course. What makes it look like several unrelated subjects is
    that the job has to be done on three completely different clocks at once.</p>

    <p><strong>Hours.</strong> Which generators do we even switch on tomorrow, and how
    do we split the load between the ones that are running? That is unit commitment and
    economic dispatch, and the only thing at stake is money.</p>

    <p><strong>Seconds to minutes.</strong> The load just rose by 1%, frequency has
    sagged, and something has to push it back to 50&nbsp;Hz. That is governor droop and
    load-frequency control, and the only thing at stake is frequency.</p>

    <p><strong>Milliseconds.</strong> A line just faulted. Two questions, in this order:
    can we disconnect the broken piece — and <em>only</em> the broken piece — fast
    enough? And if we do, will the machines still be in step when it is over? That is
    protection and transient stability, and what is at stake is the whole system.</p>

    <p>Those last two are not two topics that happen to sit in one syllabus. They are a
    specification and the thing that has to meet it. The equal-area criterion hands you a
    number — the critical clearing time, often well under half a second. The protection
    engineer's entire job is to make relay time plus breaker time come in under it.
    <strong>Stability sets the deadline; protection meets it.</strong> Once you see that
    link, the two halves of this course stop being separate.</p>

    <p>This volume teaches the protection and switchgear half from scratch, because that
    is where the end-term's marks are and where you have the least material. Three
    chapters compress the pre-midterm half you have already been examined on — but they
    add the worked numericals and the derivations your four-page revision sheet leaves
    out, because the question <em>style</em> carries over even when the topic does not.</p>
  </div>

  <div class="stats">
    <span>12 chapters</span>
    <span>50 worked examples</span>
    <span>33 figures</span>
    <span>5 interactive</span>
    <span>~69,200 words</span>
  </div>

  <div class="scope">
    <dl>
      <dt>Covers</dt>
      <dd>Protection and switchgear at full teaching depth, plus rotor-angle stability,
          economic operation and load-frequency control at revision depth.
          Self-contained — you should not need the notebooks or the tablet notes open
          beside it.</dd>
      <dt>The exam, in the professor's own words</dt>
      <dd><strong>End-term: 14 November 2026, 40 of the course's 100 marks</strong>
          (class work 15, practicals 25, mid-term 20). His revision sheet of 10 November
          says the end-term is <strong>"the only paper that examines all four modules
          together"</strong>, and that <strong>Module 4, protection and switchgear, "is the
          largest module and carries a correspondingly large share of the paper"</strong>.
          His conventions for it: angles in radians inside stability formulae; powers in per
          unit unless MW is written; in Module 4, currents are relay (secondary) currents
          unless "A primary" is written.</dd>
      <dt>Weighting</dt>
      <dd><strong>Measured, not guessed, as of 28 Oct 2026.</strong> The Autumn&nbsp;2025
          end-term paper has been recovered and tallied: it gave <strong>20 of its 60
          marks to pre-midterm material</strong> (load-frequency control 10, economic
          dispatch 10) and <strong>40 to protection and switchgear</strong> — a 33/67
          split. These pages are roughly 25/75, so the pre-midterm chapters are if
          anything a little <em>thin</em> relative to the real paper. Read the next row:
          one number on it should change how you revise.</dd>
      <dt>What the real end-term actually asked</dt>
      <dd>An earlier version of this row said no end-term paper existed and that the
          weighting was an inference. <strong>The paper has since been found</strong>
          (Autumn&nbsp;2025, 60 marks, 180 min) and it changes two things.
          <strong>First: rotor-angle stability and the equal-area criterion scored
          zero.</strong> Chapter&nbsp;2 is a whole chapter on a topic that paper did not
          touch — do not let it eat your revision time. <strong>Second: the protection
          half was not the protection you would predict from the quizzes.</strong> There
          was no overcurrent, IDMT, PSM/TMS or directional-relay question at all — the
          topics Chapters&nbsp;6 and&nbsp;7 are built around. Instead it asked restriking
          voltage from the R–L–C circuit (10), circuit-breaker current chopping and fuses
          (8), generator differential protection (8), distance relaying with zero-sequence
          compensation (10) and transformer inrush (4). Chapters&nbsp;8 to&nbsp;11 are
          where those live. One paper is one sample, and the quizzes still say overcurrent
          matters for the internal marks — but if you are choosing what to drill the night
          before, drill Chapters&nbsp;8–11 and the two revision chapters&nbsp;3 and&nbsp;4
          first. <strong>But do not skip Chapter&nbsp;2 entirely:</strong> the professor's
          10 November sheet says this year's paper examines all four modules, and stability
          is Module 1. Give it its worked examples, not a full reread.</dd>
      <dt>Built from</dt>
      <dd>The Mid-Term paper on Modules 1–3, read question by question · the
          <strong>Major Quiz master copy with the examiner's own worked answers</strong>
          — the single most valuable artefact for this course · the Lab Quiz, also
          worked · the tablet lecture notes (132 pp) · the protective-relaying notebook
          (23 pp) · the stability-to-LFC notebook (42 pp) · Prof. Avinash Kumar's
          four-page revision sheet · the rotor-fault and switchgear tablet notes
          (8 pp, 27 Oct) · <strong>Prof. Kumar's end-term revision notes</strong>
          (13 pp, 10 Nov), whose Module 4 half is folded into Chapters 5–12 and cited as
          "revision sheet p. N".</dd>
      <dt>Current to</dt>
      <dd><strong>10 November 2026.</strong> The professor's end-term revision notes cover
          the whole course, and their Module 4 list (principles, overcurrent, distance,
          differential, transformer, busbar, generator, switchgear) is now taught in full.
          The handwritten lecture notes reach circuit-breaker resistance switching.</dd>
      <dt>A gap worth understanding</dt>
      <dd>Fuses and numerical-relay sampling are <strong>asked on the quizzes</strong> but
          appear in neither the lecture notes nor the revision sheet. Those sections are
          built from the quiz master-copy answers outwards, and say so. Where two of the
          professor's documents disagree (RRRV at a given instant, §11.4; the coordination
          margin; distance-zone timings), the document shows both and says which to
          write.</dd>
      <dt>Not covered</dt>
      <dd>Travelling waves and surge protection, insulation coordination, grounding,
          HVDC, FACTS, power-system security and state estimation — all plausible
          continuations of this syllabus, none of them present in any material you have.
          Chapter 12 names them as anticipated rather than quietly omitting them.</dd>
    </dl>
  </div>
</header>

<!-- ============================================================
     CONTENTS
     ============================================================ -->
<nav class="toc" aria-label="Chapter contents">
  <h3 style="margin-top:0">Contents</h3>
  <ol>
    <li><a href="#ch1"><span class="t">Three Clocks<span class="tag ref">orientation</span></span>
      <span class="d">One job, three timescales · why dispatch, LFC and protection are the same problem at different speeds · the critical clearing time as protection's deadline · what changed after the midterm · the two answer registers this paper demands · how to read this document</span></a></li>

    <li><a href="#ch2"><span class="t">Revision: Rotor-Angle Stability and the Equal-Area Criterion<span class="tag pre">revision</span></span>
      <span class="d">The swing equation and what $H$ physically is · the power-angle curve · the equal-area criterion as an energy argument, not a formula · $\delta_{cr}$ and $t_{cr}$ · the three standard cases: sudden load step, terminal fault, fault on one of two parallel lines · network reduction done properly · why a closed-form $t_{cr}$ exists only for a terminal fault · radians in, degrees out</span></a></li>

    <li><a href="#ch3"><span class="t">Revision: Economic Operation and Unit Commitment<span class="tag pre">revision</span></span>
      <span class="d">Incremental cost and why equal $\lambda$ is optimal · transmission loss, incremental loss and the penalty factor $L_i$ · which direction a penalty factor pushes a unit, which is the trap · the $\lambda$-iteration procedure · proving your dispatch is optimal, because he asks for it · priority-list unit commitment with start-up cost, minimum down time and spinning reserve</span></a></li>

    <li><a href="#ch4"><span class="t">Revision: Load-Frequency Control<span class="tag pre">revision</span></span>
      <span class="d">Droop $R$ as a deliberate design choice · the power-system block: $K_{ps}$, $T_{ps}$ and where they come from · damping $B$ and the area frequency response $\beta$ · steady-state $\Delta f$ from a load step, and how the increase is actually met · two areas: the synchronising coefficient $T_{12}$, tie-line flow and its sign · ACE, and what each area's ACE is telling the operator</span></a></li>

    <li><a href="#ch5"><span class="t">What a Relay Must Decide, and What It Sees<span class="tag post">core</span></span>
      <span class="d">The crash team and the backup team · protection zones, and why they must overlap · selectivity, sensitivity, speed, reliability, discrimination, stability · primary and backup protection · the coordination time interval, and every term that makes it up · why you cannot measure 20&nbsp;kA directly · the CT, its burden, and why a protective CT is built differently from a metering one · what CT saturation does to a trip decision · why a CT secondary must never be open-circuited · PTs and CVTs · <strong>referring a current through a CT ratio</strong>, which is step one of nearly every numerical in this half · residual current $I_a + I_b + I_c$ · the <strong>R–X plane</strong>, established here because three later chapters need it · numerical relays: sampling rate, samples per cycle and aliasing · why every relay answer ends with a stated action, not a number · dependability against security · primary, back-up, unit and non-unit · CT class, burden and knee point · the induction disc's three torques</span></a></li>

    <li><a href="#ch6"><span class="t">Overcurrent Protection: Pickup, PSM, TMS and the IDMT Curves<span class="tag post">highest yield</span></span>
      <span class="d">Asked three times across the two quizzes — the most-asked topic in the course · why an inverse characteristic is the right shape · setting pickup between maximum load and minimum fault current · plug setting multiplier from the CT ratio · what TMS does, and what it does not change · normal, very and extremely inverse, with the constants <strong>reverse-engineered from the master copy's own answers</strong> rather than guessed · the operating-time procedure as a numbered list · instantaneous units and the two-minute route · why IDMT flattens, and the long-time curve · when IDMT stops helping · earth fault: residual and core-balance CTs</span></a></li>

    <li><a href="#ch7"><span class="t">Directional Relays, the MTA, and Coordination<span class="tag post">core</span></span>
      <span class="d">Why a plain overcurrent relay is blind on a parallel feeder · polarising quantity and the maximum-torque angle · choosing the right polarising voltage, and the phasor picture that shows restraint versus operate · grading by time, by current and by both · grading a radial feeder end to end · what the coordination margin has to allow for, term by term · the 1.1 rule against a 0.3–0.4 s CTI · the 90°–τ connection</span></a></li>

    <li><a href="#ch8"><span class="t">Transformer and Generator Protection<span class="tag post">core</span></span>
      <span class="d">Placed before differential protection on purpose — inrush is the <em>reason</em> percentage bias and harmonic restraint exist · magnetising inrush: residual flux, the switching instant, and why inrush looks exactly like a fault · how inrush is told apart from a real one · over-fluxing and the V/f relay · Buchholz, and reading a dissolved-gas analysis — which gas signature means which fault · restricted earth fault · generator protection: loss of prime mover and the reverse-power relay · negative-sequence and loss-of-field, briefly · rotor earth-fault protection: why the first fault is harmless and must still be caught, and the DC-injection scheme · the full generator list: negative sequence, loss of excitation, 100% stator earth fault</span></a></li>

    <li><a href="#ch9"><span class="t">Differential Protection and Percentage Bias<span class="tag post">highest yield</span></span>
      <span class="d">Kirchhoff as a protection principle · why plain differential trips on a through fault it should ignore · CT mismatch, ratio error, tap changers and inrush as the four sources of spill current · the bias characteristic, and what the slope actually buys you · restraint-current conventions, and which one this course uses · the operating threshold · CT ratios on both sides of a transformer, done without sign errors · through-fault stability · dual slope and the stability ratio · the four transformer corrections, second and fifth harmonic, REF · <strong>busbar protection</strong>: the high-impedance scheme, check zone, frame leakage</span></a></li>

    <li><a href="#ch10"><span class="t">Distance Protection and the MHO Relay<span class="tag post">highest yield</span></span>
      <span class="d">Measuring impedance instead of current, and why that fixes the grading problem at a stroke · apparent impedance, and what the relay actually sees · why the MHO circle is the shape it is, and what makes it inherently directional · three zones, their reaches and their timings · the six measuring units · residual compensation $I_a + k\,I_{res}$ and where $k$ comes from · arc resistance, under-reach and over-reach · power swings and load encroachment · the quadrilateral · infeed, SIR and the CVT transient · primary to secondary ohms</span></a></li>

    <li><a href="#ch11"><span class="t">Interrupting the Fault: Circuit Breakers, RRRV and Fuses<span class="tag post">highest yield</span></span>
      <span class="d">Interrupting a current is not opening a switch · arc energy, and the race between dielectric recovery and deionisation · why the trapped energy oscillates, and where the natural frequency comes from · the lecture's derivation of the restriking voltage, $V_m(1-\cos\omega_n t)$ · restriking voltage, recovery voltage, and the difference that gets confused in exams · <strong>RRRV</strong>, its maximum and its value at a given instant, and where the lecture and the answer key disagree · current chopping and the $I\sqrt{L/C}$ spike · capacitive switching · resistance switching and the critical resistance $\tfrac12\sqrt{L/C}$ · air-blast, oil, $\mathrm{SF}_6$ and vacuum, with their breakdown strengths · breaker ratings · the fuse as the same problem solved by melting: pre-arcing and arcing $I^2t$, total operating time, cut-off current and discrimination</span></a></li>

    <li><a href="#ch12"><span class="t">Synthesis, Worked Quizzes, Formula Sheet and Self-Test<span class="tag ref">revision machine</span></span>
      <span class="d">The three clocks revisited · a decision tree that identifies any relay question in four steps · <strong>both post-midterm quizzes sat end to end</strong>, in the examiner's own fill-in format, checked against his master copy · the complete formula sheet, grouped by clock · conceptual and numerical self-test with answers behind reveals · the 3-mark hardware-experiment write-up template · what the syllabus still names beyond the frontier · what to read if you have one evening · the professor's own "Remember" lists, gathered</span></a></li>
  </ol>
</nav>

<!-- ============================================================
     HOW TO USE
     ============================================================ -->
<section id="howto">
  <h3>How to use these notes</h3>

  <p><strong>Two kinds of question, one paper.</strong> This course examines you with two
  instruments that could hardly be less alike, and you have to be ready for both.</p>

  <div class="tw"><table>
    <thead><tr><th></th><th>The mid-term</th><th>The quizzes</th></tr></thead>
    <tbody>
      <tr><td>Shape</td><td>Six long multi-part numericals, 4–9 marks each</td><td>Many short fill-in blanks, 1–3 marks each</td></tr>
      <tr><td>Time</td><td>40 marks in 90 minutes</td><td>About 2 minutes per question</td></tr>
      <tr><td>Marking</td><td>Step marks; assumptions and units are marked</td><td><strong>No step marking.</strong> The number is right or it is not</td></tr>
      <tr><td>What it rewards</td><td>Rigour, stated assumptions, and an interpretation at the end</td><td>Speed, and the fastest correct route</td></tr>
      <tr><td>Where it lives here</td><td>Chapters 2–4, and the long examples in 6–11</td><td>The numbered procedures and two-minute routes in 5–11, and all of §12.3</td></tr>
    </tbody>
  </table></div>

  <p>So each numerical topic in this document is given twice: once as a full derivation
  with every assumption on the page, and once as a numbered procedure you can run under
  time pressure. The procedures are labelled. Use them.</p>

  <p><strong>If you have a week.</strong> Read Chapters&nbsp;2 to&nbsp;4 quickly — it is
  revision and you have been examined on it already. Then work slowly through
  Chapters&nbsp;5 to&nbsp;11 with paper beside you, redoing each worked example yourself
  before reading its answer. Chapters&nbsp;6, 9, 10 and&nbsp;11 are the four highest-value
  topics; if your week gets eaten, protect those. Save Chapter&nbsp;12 for the last two
  days.</p>

  <p><strong>If you have two days.</strong> Chapter&nbsp;12 first, for the shape of the
  whole thing — and sit both quizzes in §12.3 cold, before revising, so you find out
  where you actually stand. Then Chapters&nbsp;6, 9, 10 and&nbsp;11 in that order. Skim
  the revision chapters only for their worked examples.</p>

  <p><strong>If you have one evening.</strong> Go straight to the triage box at the end of
  Chapter&nbsp;12. It names the specific sections, in order.</p>

  <p>Derivations worth doing with a pen rather than reading: the equal-area criterion in
  §2.3, the penalty-factor result in §3.3, the two-area tie-line equations in §4.5, the
  bias characteristic in §9.4, and the RRRV result in §11.4. Everything else can be
  read.</p>

  <p><strong>One chapter is deliberately out of textbook order.</strong> Transformer
  protection (Chapter&nbsp;8) comes <em>before</em> differential protection
  (Chapter&nbsp;9), which is backwards from how most books do it. The reason is that
  percentage bias and harmonic restraint are not features in their own right — they are
  the cure for magnetising inrush. Meeting the disease first makes the cure obvious
  instead of arbitrary.</p>

  <h4>Two disciplines this examiner marks explicitly</h4>
  <p>These are free marks, and they are the ones most commonly thrown away. They appear
  as instructions on his own paper, so they are not a guess:</p>
  <ul>
    <li><strong>"All angles inside stability formulae must be used in radians; report
    final angles in degrees."</strong> He wrote that himself, which means he expects
    people to get it wrong. Every stability example in Chapter&nbsp;2 shows the unit at
    every line.</li>
    <li><strong>"State all assumptions. Answers without units will not receive full
    credit."</strong> Also his own words. Every worked example in this document carries
    its units through the arithmetic rather than attaching them at the end.</li>
  </ul>

  <h4>And one he does not state, but marks anyway</h4>
  <p>Every single question on the mid-term ends by asking you to <em>say something about
  the number you just computed</em> — "comment on their relative magnitudes", "show that
  your answer is optimal", "quantifying each contribution as a percentage", "justifying
  your decision fully", "interpret both results". That is roughly a quarter of the paper,
  and no formula sheet can reach it. So every worked example in this document ends with an
  <strong>INTERPRETATION</strong> paragraph written as the answer he is asking for —
  not a generic remark, but the actual sentence that would score.</p>

  <h4>The boxes, and what each one means</h4>
  <div class="tw"><table>
    <thead><tr><th>Box</th><th>What it contains</th></tr></thead>
    <tbody>
      <tr><td><strong style="color:var(--why)">WHY IT HAPPENS</strong></td>
          <td>The mechanism behind a result just stated. If you only remember the result you will not be able to rebuild it — this box is how you rebuild it.</td></tr>
      <tr><td><strong style="color:var(--good)">KEY RESULT</strong></td>
          <td>Worth memorising verbatim, with every symbol named and the condition under which it holds.</td></tr>
      <tr><td><strong style="color:var(--accent)">WORKED EXAMPLE</strong></td>
          <td>A number in, a number out, units carried throughout — and always an <em>interpretation</em> paragraph at the end. Most are taken from the real papers and quizzes.</td></tr>
      <tr><td><strong style="color:var(--accent)">PROCEDURE</strong></td>
          <td>A numbered step list for one type of numerical, written to be followed under time pressure without the surrounding prose. The quiz half of this course is won here.</td></tr>
      <tr><td><strong style="color:var(--warn)">WATCH OUT</strong></td>
          <td>Where the standard shortcut is wrong, or where this examiner has trapped people before.</td></tr>
      <tr><td><strong style="color:var(--exam)">EXAM NOTE</strong></td>
          <td>How the topic has actually been asked, with the paper and the marks. This is the box that makes the document targeted rather than merely correct.</td></tr>
      <tr><td><strong style="color:var(--ink-faint)">CHECKPOINT</strong></td>
          <td>A question to answer before reading on. The answer follows immediately — try it first anyway.</td></tr>
    </tbody>
  </table></div>

  <h4>Notation</h4>
  <p>Matched to the examiner's own, because answers that use his symbols are easier to
  mark:</p>
  <div class="tw"><table>
    <thead><tr><th>Symbol</th><th>Means</th><th>Symbol</th><th>Means</th></tr></thead>
    <tbody>
      <tr><td>$H$</td><td>Inertia constant, MJ/MVA</td>
          <td>PSM</td><td>Plug setting multiplier</td></tr>
      <tr><td>$P_{max}$</td><td>Peak of the power-angle curve, pu</td>
          <td>TMS</td><td>Time multiplier setting</td></tr>
      <tr><td>$\delta$</td><td>Rotor angle — <strong>radians inside formulae</strong></td>
          <td>MTA</td><td>Maximum-torque angle</td></tr>
      <tr><td>$\delta_{cr}$, $t_{cr}$</td><td>Critical clearing angle and time</td>
          <td>$Z_L$</td><td>Line impedance, primary ohms</td></tr>
      <tr><td>$R$</td><td>Governor droop, Hz/pu MW</td>
          <td>$I_{pu}$</td><td>Relay pickup current (not per-unit — watch this)</td></tr>
      <tr><td>$B$</td><td>Load damping, pu MW/Hz</td>
          <td>$I_{bias}$, $I_{op}$</td><td>Restraint and operating current</td></tr>
      <tr><td>$\beta$</td><td>Area frequency response, $B + 1/R$</td>
          <td>RRRV</td><td>Rate of rise of restriking voltage, kV/µs</td></tr>
      <tr><td>$T_{12}$</td><td>Synchronising coefficient</td>
          <td>$\lambda$</td><td>Incremental cost at the economic optimum</td></tr>
      <tr><td>$a_{12}$</td><td>Area capacity ratio, $P_{r1}/P_{r2}$ — <strong>positive</strong> in this course</td>
          <td>$L_i$</td><td>Penalty factor of unit $i$</td></tr>
    </tbody>
  </table></div>

  <p><strong>One collision to be careful of.</strong> $R$ means governor droop in
  Chapters&nbsp;3–4 and resistance everywhere in Chapters&nbsp;5–11; $B$ means load
  damping in Chapter&nbsp;4 and susceptance in the loss formula in Chapter&nbsp;3. Both
  collisions are the examiner's, not this document's, and every use below says which is
  meant.</p>
</section>

<!-- ============================================================
     CHAPTER 1
     ============================================================ -->
<section class="chapter" id="ch1">
  <div class="num">Chapter 1 <span class="tag ref">orientation</span></div>
  <h2>Three Clocks</h2>
  <p class="hook">This course looks like three unrelated subjects — machines swinging,
  generators being scheduled, relays tripping. It is one subject with one job, done on three
  different clocks. Twelve pages from now you will be deep in relay settings; this chapter
  exists so that when you get there you know what the relay is <em>for</em>.</p>

  <h3><span class="sec">1.1</span> One job</h3>

  <p>A power system has exactly one job:</p>

  <div class="box key">
    <div class="label">Key result — the whole course in one sentence</div>
    <p><strong>Keep every machine on the system turning at the same speed, as cheaply as
    possible, no matter what breaks.</strong></p>
    <p>Three demands, and they conflict. "Same speed" is frequency control. "As cheaply as
    possible" is economic operation. "No matter what breaks" is stability and protection.
    Satisfying any one of them perfectly would compromise the others, so the real system
    satisfies all three <em>approximately</em>, each on its own timescale.</p>
  </div>

  <p>Why does "same speed" matter so much? Because every generator on an AC grid is locked
  to every other one through the network. They are not independent machines that happen to
  share wires; they are a single mechanical system, coupled electrically. A generator that
  speeds up relative to its neighbours advances in rotor angle, which <em>increases</em> the
  power it exports, which slows it back down. That negative feedback is what holds the system
  together, and it has a limit. Push past the limit and the machine loses synchronism — it
  stops being part of the system and has to be disconnected.</p>

  <p>So "same speed" is not a quality target. It is the condition for the system existing at
  all.</p>

  <h3><span class="sec">1.2</span> Three clocks</h3>

  <p>Here is the frame to carry through the whole document. The job above has to be done
  continuously, but the three parts of it happen at wildly different speeds — and almost
  nothing in this course makes sense until you know which clock you are on.</p>

  <figure>
    <svg viewBox="0 0 640 320" role="img"
         aria-label="A logarithmic time axis running from one millisecond to one day, with the activities of a power system placed on it. On the fast end sit relay operation, breaker clearing, the critical clearing time and the first rotor swing. In the middle sit governor droop and automatic generation control. At the slow end sit economic dispatch and unit commitment. Three shaded bands group them into the milliseconds clock, the seconds clock and the hours clock.">
      <g font-family="ui-sans-serif,system-ui,sans-serif" font-size="10.5">
        <!-- the three bands -->
        <rect x="96" y="40" width="200" height="186" fill="var(--warn)" opacity=".10"/>
        <rect x="296" y="40" width="150" height="186" fill="var(--accent)" opacity=".10"/>
        <rect x="446" y="40" width="158" height="186" fill="var(--good)" opacity=".11"/>
        <text x="196" y="56" text-anchor="middle" fill="var(--warn)" font-weight="700">MILLISECONDS</text>
        <text x="196" y="70" text-anchor="middle" fill="var(--warn)" font-size="9.5">will it survive?</text>
        <text x="371" y="56" text-anchor="middle" fill="var(--accent)" font-weight="700">SECONDS</text>
        <text x="371" y="70" text-anchor="middle" fill="var(--accent)" font-size="9.5">is it at 50 Hz?</text>
        <text x="525" y="56" text-anchor="middle" fill="var(--good)" font-weight="700">HOURS</text>
        <text x="525" y="70" text-anchor="middle" fill="var(--good)" font-size="9.5">what does it cost?</text>

        <!-- axis -->
        <path d="M96 226H616" stroke="currentColor" stroke-width="1.6" fill="none"/>
        <path d="M616 226l-9-4.5v9z" fill="currentColor"/>
        <g stroke="currentColor" stroke-width="1" opacity=".6">
          <path d="M96 226v6M159.5 226v6M223 226v6M286.5 226v6M350 226v6M399.4 226v6M462.9 226v6M512.3 226v6M600 226v6"/>
        </g>
        <g fill="var(--ink-faint)" font-size="9" text-anchor="middle">
          <text x="96" y="246">1 ms</text><text x="159.5" y="246">10 ms</text>
          <text x="223" y="246">100 ms</text><text x="286.5" y="246">1 s</text>
          <text x="350" y="246">10 s</text><text x="399.4" y="246">1 min</text>
          <text x="462.9" y="246">10 min</text><text x="512.3" y="246">1 h</text>
          <text x="600" y="246">1 day</text>
        </g>
        <text x="356" y="266" text-anchor="middle" fill="var(--ink-faint)">time after something changes (log scale)</text>

        <!-- bars, stacked -->
        <g>
          <rect x="178.6" y="84" width="19.1" height="15" rx="2.5" fill="var(--warn)"/>
          <text x="204" y="95" fill="currentColor" font-size="9.5">relay decides · Ch. 6–10</text>

          <rect x="197.7" y="104" width="34.6" height="15" rx="2.5" fill="var(--warn)"/>
          <text x="238" y="115" fill="currentColor" font-size="9.5">breaker clears the arc · Ch. 11</text>

          <path d="M244.7 124V139" stroke="var(--exam)" stroke-width="3"/>
          <circle cx="244.7" cy="131.5" r="4" fill="var(--exam)"/>
          <text x="254" y="135" fill="var(--exam)" font-size="9.5" font-weight="650">the deadline: t</text>
          <text x="325" y="138" fill="var(--exam)" font-size="8">cr</text>
          <text x="333" y="135" fill="var(--exam)" font-size="9.5" font-weight="650"> ≈ 0.22 s · Ch. 2</text>

          <rect x="267.4" y="144" width="38.2" height="15" rx="2.5" fill="var(--warn)" opacity=".75"/>
          <text x="312" y="155" fill="currentColor" font-size="9.5">first rotor swing · Ch. 2</text>

          <rect x="305.6" y="164" width="74.7" height="15" rx="2.5" fill="var(--accent)"/>
          <text x="386" y="175" fill="currentColor" font-size="9.5">governor droop acts, leaving an error · Ch. 4</text>

          <rect x="380.3" y="184" width="82.6" height="15" rx="2.5" fill="var(--accent)" opacity=".75"/>
          <text x="469" y="195" fill="currentColor" font-size="9.5">AGC restores 50 Hz · Ch. 4</text>

          <rect x="443.8" y="204" width="30.3" height="15" rx="2.5" fill="var(--good)"/>
          <text x="480" y="215" fill="currentColor" font-size="9.5">economic dispatch · Ch. 3</text>

          <rect x="512.3" y="284" width="87.7" height="15" rx="2.5" fill="var(--good)" opacity=".75"/>
          <text x="506" y="295" text-anchor="end" fill="currentColor" font-size="9.5">unit commitment · Ch. 3</text>
        </g>
      </g>
    </svg>
    <figcaption><strong>Figure 1.1 — Every topic in this course, placed on one time
    axis.</strong> The axis is logarithmic and spans eight decades, which is the real reason
    the subject feels fragmented: a relay and a unit-commitment schedule are separated by a
    factor of a million in time. Note the one item drawn as a <em>line</em> rather than a
    bar — the critical clearing time. It is not an activity; it is a <strong>deadline</strong>,
    computed on one clock and met on another, and §1.3 is about that link.</figcaption>
  </figure>

  <div class="tw"><table>
    <thead><tr><th>Clock</th><th>The question</th><th>What acts</th><th>At stake</th><th>Chapters</th></tr></thead>
    <tbody>
      <tr><td><strong>Milliseconds</strong></td>
          <td>Something just broke. Can we cut out the broken piece — and only that piece —
          before the machines fall out of step?</td>
          <td>Relays, then breakers. No human involved, and no time for one.</td>
          <td><strong>The whole system.</strong> Get this wrong and you lose generators, not
          just a line.</td>
          <td>2, 5–11</td></tr>
      <tr><td><strong>Seconds to minutes</strong></td>
          <td>The load just changed. Frequency has moved off 50&nbsp;Hz. What pushes it
          back?</td>
          <td>Governor droop first, automatically and incompletely; then automatic
          generation control, which finishes the job.</td>
          <td><strong>Frequency.</strong> Equipment and clocks care; nothing collapses
          immediately.</td>
          <td>4</td></tr>
      <tr><td><strong>Minutes to hours</strong></td>
          <td>Which generators should even be running tomorrow, and how should the load be
          split between the ones that are?</td>
          <td>An optimisation, run by a control-room computer and reviewed by people.</td>
          <td><strong>Money.</strong> Nothing breaks if you get it wrong; it just costs
          more.</td>
          <td>3</td></tr>
    </tbody>
  </table></div>

  <div class="box key">
    <div class="label">Key result — your lecturer says the same thing, in his own words</div>
    <p>The closing paragraph of Prof. Avinash Kumar's revision sheet, verbatim:</p>
    <p><em>"The thread running through all three modules. Module 1 asks whether the system
    survives the next ten seconds. Module 3 asks who holds 50&nbsp;Hz for the next thirty
    minutes. Module 2 asks what it costs to run for the next twenty-four hours."</em></p>
    <p>That is Figure 1.1 in three sentences, written by the person setting your paper. If a
    question ever asks you to relate the parts of this course to one another, those three
    sentences are the answer — and the fact that he wrote them down means he thinks this way
    about his own subject.</p>
  </div>

  <h3><span class="sec">1.3</span> The link: stability sets the deadline, protection meets it</h3>

  <p>Chapters 2 and 5–11 are not two topics that happen to share a syllabus. They are a
  <strong>specification and the thing that has to meet it</strong>, and seeing that is worth
  more than any individual formula in either.</p>

  <p>Here is the chain. A fault occurs. While it persists, the faulted generator is exporting
  far less power than its turbine is feeding in, so it accelerates and its rotor angle
  advances. The equal-area criterion of Chapter&nbsp;2 answers the question "how far can it
  advance and still come back?" — and converts that angle into a time:</p>

  <div class="box key">
    <div class="label">Key result — the inequality that joins the two halves of the course</div>
    <p>$$t_{\text{relay}} \;+\; t_{\text{breaker}} \;<\; t_{cr}$$</p>
    <p>The right-hand side is computed by <strong>stability analysis</strong>: for the
    terminal fault worked in §2.6, $t_{cr} = 0.2213\ \text{s}$. The left-hand side is
    delivered by <strong>protection engineering</strong>: typically 20–40&nbsp;ms for the
    relay plus about 100&nbsp;ms for the breaker, so roughly 140&nbsp;ms.</p>
    <p>That is why a relay is expected to decide in one or two cycles, and why
    Chapter&nbsp;9's differential protection — which needs no grading delay at all — is worth
    its cost on anything expensive.</p>
  </div>

  <div class="box why">
    <div class="label">Why it happens — and the uncomfortable consequence for backup protection</div>
    <p>Work the numbers the other way and something important falls out. In §7.4 the backup
    relay clears a fault at the far end of its graded section in <strong>0.94&nbsp;s</strong>
    — more than four times the critical clearing time.</p>
    <p>So <strong>backup protection cannot save stability.</strong> It is not fast enough and
    it was never going to be: the grading margin that makes it selective is itself larger
    than $t_{cr}$. What backup protection is for is limiting <em>equipment damage</em> once
    stability has already been lost, and making sure the fault is eventually cleared by
    somebody.</p>
    <p>That is not a design failure, it is a deliberate division of labour — and it is the
    honest answer to "why do we need differential and distance protection when we already
    have graded overcurrent?" Because graded overcurrent is fast enough to save the
    conductor, and only unit protection is fast enough to save the system.</p>
  </div>

  <h3><span class="sec">1.4</span> Three ideas that recur on all three clocks</h3>

  <p>Your lecturer named these too, and they are the reason the course hangs together
  mathematically rather than only thematically.</p>

  <div class="tw"><table>
    <thead><tr><th>Idea</th><th>Where it appears</th></tr></thead>
    <tbody>
      <tr><td><strong>A quadratic whose discriminant decides feasibility.</strong> Not "what
          is the answer" but "does an answer exist at all".</td>
          <td>Voltage stability (§2.9): if the discriminant of the voltage quadratic is
          negative, <em>the load cannot be delivered at any voltage</em> and the load flow
          diverges. Economic operation (§3.3): the cost curves are quadratics and the
          constraint set decides whether the dispatch is feasible.</td></tr>
      <tr><td><strong>One common variable coordinating many machines.</strong> Each machine
          responds to a single system-wide number, and never needs to know about the
          others.</td>
          <td>$\lambda$ in economic dispatch (§3.3) — every unit loads itself until its own
          incremental cost equals $\lambda$. Frequency $f$ in load-frequency control
          (§4.2) — every governor responds to the one frequency. <em>Decentralised control
          through a shared scalar</em>, twice.</td></tr>
      <tr><td><strong>A deliberate steady-state error that <em>is</em> the coordination
          mechanism.</strong></td>
          <td>Governor <strong>droop</strong> (§4.2). A governor that held frequency exactly
          would fight every other governor on the system for control. By letting frequency
          sag in proportion to load, droop makes the machines share load automatically and
          stably — and the residual frequency error is then cleaned up on the next clock
          down, by AGC. <strong>The error is not a defect; it is the signal.</strong></td></tr>
    </tbody>
  </table></div>

  <p>His own comment on these three: <em>"If you can explain those three sentences, you
  understand the course."</em> Chapter&nbsp;12 returns to them.</p>

  <h3><span class="sec">1.5</span> What changed after the midterm</h3>

  <p>Your midterm covered Modules 1–3: the stability, economic-operation and
  load-frequency-control material — the second and third clocks, plus the stability half of
  the first. Everything since has been <strong>protection and switchgear</strong>: the other
  half of the millisecond clock, and the part of the course with no examined precedent.</p>

  <p>This document is weighted accordingly, and the reasoning is on the cover. Three
  chapters compress Modules 1–3 to revision depth; seven teach protection from scratch.</p>

  <div class="box warn">
    <div class="label">Watch out — the revision chapters are not just a summary of the summary</div>
    <p>You already have Prof. Kumar's four-page revision sheet, and it is genuinely good: every
    formula is there and the traps are flagged. What it has <em>none</em> of is
    <strong>derivations and worked examples</strong> — and on a paper of five-part numerical
    questions, that is the whole gap.</p>
    <p>So Chapters 2 to 4 are not a shorter version of that sheet. They assume you have the
    formulas and supply what it leaves out: where each one comes from, one fully worked
    numerical per question type, and the interpretation sentence at the end that
    §1.6 explains.</p>
  </div>

  <h3><span class="sec">1.6</span> Two answer registers, and why both matter</h3>

  <p>This course examines you with two instruments that could hardly be less alike, and
  preparing for one does not prepare you for the other.</p>

  <p>The <strong>midterm</strong> was six long multi-part numericals, 40 marks in 90 minutes,
  with step marking — and every single question ended by asking you to
  <em>say something about the number you had just computed</em>: "comment on their relative
  magnitudes", "show that your answer is optimal", "justifying your decision fully",
  "interpret both results". That is roughly a quarter of the paper, and no formula sheet
  reaches it.</p>

  <p>The <strong>post-midterm quizzes</strong> were short fill-in blanks, about two minutes
  each, with <strong>no step marking</strong> printed on the paper. There the skill being
  tested is speed and the fastest correct route, and a beautifully reasoned answer with one
  arithmetic slip scores exactly zero.</p>

  <div class="box key">
    <div class="label">Key result — how this document serves both</div>
    <ul>
      <li>Every numerical topic appears <strong>twice</strong>: once as a full derivation with
      assumptions stated, and once as a numbered <strong>PROCEDURE</strong> box you can run
      under time pressure. The procedure boxes are the quiz register.</li>
      <li>Every worked example ends with an <strong>interpretation paragraph</strong> written
      as the sentence the examiner is asking for — not a generic remark. That is the midterm
      register.</li>
      <li>Every protection worked example ends by <strong>stating the action in words</strong>,
      because the quizzes always ask for the action as a separate blank and it is the one most
      often left empty (§5.10).</li>
    </ul>
  </div>

  <h3><span class="sec">1.7</span> Two disciplines worth more than they look</h3>

  <p>These are printed on the examiner's own paper, so they are instructions rather than
  advice. They are also the cheapest marks available.</p>

  <p><strong>"All angles inside stability formulae must be used in radians; report final
  angles in degrees."</strong> He wrote that himself, which tells you people get it wrong.
  The reason the distinction bites is that the equal-area criterion integrates
  $P_m\,d\delta$ — and that integral is only dimensionally right if $\delta$ is in radians,
  because radians are the dimensionless measure. Use degrees and your areas are wrong by
  $180/\pi = 57.3$. Every stability example in Chapter&nbsp;2 shows the unit at every line.</p>

  <p><strong>"State all assumptions. Answers without units will not receive full
  credit."</strong> Also his words. Every worked example here carries its units through the
  arithmetic rather than attaching them at the end, which is slower to write and much harder
  to get wrong.</p>

  <div class="box chk">
    <div class="label">Checkpoint</div>
    <p>Before reading on: a 500&nbsp;MW generator trips off an interconnected system. Name
    what happens on each of the three clocks, in order, and say which one actually restores
    50&nbsp;Hz.</p>
    <p><strong>Answer.</strong> <strong>Milliseconds to ~2&nbsp;s:</strong> the remaining
    machines' stored rotational energy supplies the deficit, so they all slow down together —
    this is <em>inertia</em>, and it sets the initial rate of change of frequency. Nothing is
    controlling anything yet.
    <strong>2 to 30&nbsp;s:</strong> every governor on the system senses the falling frequency
    and opens its valve in proportion to the error — <em>droop</em>. This arrests the fall and
    settles at a new, <em>lower</em> frequency, because droop by design leaves a steady-state
    error (§4.3).
    <strong>30&nbsp;s to 10&nbsp;min:</strong> <em>AGC</em> integrates the area control error
    and shifts the speed-changer setpoints until the error is driven to zero. <strong>This is
    the one that actually restores 50&nbsp;Hz</strong> — droop never does.
    <strong>10&nbsp;min onward:</strong> economic dispatch re-optimises which units carry the
    new load pattern, and unit commitment may start another machine.</p>
    <p>Notice that nothing in that sequence involves protection: no fault occurred, so there
    was nothing to clear. If the generator had tripped <em>because</em> of a fault, the
    millisecond clock would have been busy first — and whether the rest of the sequence
    happened at all would depend on §1.3's inequality.</p>
  </div>
</section>

<!-- ============================================================
     CHAPTER 2
     ============================================================ -->
<section class="chapter" id="ch2">
  <div class="num">Chapter 2 <span class="tag pre">pre-midterm · revision</span></div>
  <h2>Revision: Rotor-Angle Stability and the Equal-Area Criterion</h2>
  <p class="hook">You have been examined on this once already, so this chapter does not
  re-teach it from nothing. It supplies the two things your revision sheet leaves out —
  where each formula comes from, and a worked numerical of each type — plus the one output
  that the whole protection half of the course depends on: the critical clearing time.</p>

  <h3><span class="sec">2.1</span> The swing equation, and what $H$ physically is</h3>

  <p>A generator rotor is a flywheel with a turbine pushing it one way and the electrical
  load pulling it the other. Newton's second law for rotation, written in per unit, is the
  <strong>swing equation</strong>:</p>

  <div class="box key">
    <div class="label">Key result — the swing equation</div>
    <p>$$\frac{2H}{\omega_s}\,\frac{d^2\delta}{dt^2} \;=\; P_m - P_e \;=\; P_a$$</p>
    <p>with $P_e = P_{\max}\sin\delta$ and $P_{\max} = E'V/X$.</p>
    <p>$\delta$ is the rotor angle in <strong>radians</strong>, $\omega_s$ the synchronous
    speed in rad/s, $P_a$ the accelerating power in per unit, and $H$ the
    <strong>inertia constant</strong> in MJ/MVA — which is the one symbol worth a sentence of
    explanation.</p>
  </div>

  <div class="box why">
    <div class="label">Why it happens — $H$ is a time, disguised as an energy</div>
    <p>$H$ is defined as the stored rotational kinetic energy at synchronous speed divided
    by the machine's MVA rating:</p>
    <p>$$H = \frac{\tfrac12 J \omega_s^2}{S_{\text{rated}}}\ \ \text{MJ/MVA}$$</p>
    <p>MJ/MVA has the units of <strong>seconds</strong>, and the number means something
    concrete: <em>$H$ is roughly how many seconds the machine could supply its own rated
    output from stored rotational energy alone, with no fuel at all.</em> A typical steam
    turbogenerator has $H \approx 3$–$5\ \text{s}$; a hydro set, being slower and heavier,
    perhaps 2–4; a wind turbine with a power-electronic interface contributes almost
    nothing.</p>
    <p>That reading explains why $H$ appears where it does. A <strong>large</strong> $H$
    means a large $d^2\delta/dt^2$ denominator, so the rotor angle changes
    <em>slowly</em> for a given disturbance — more time before anything goes wrong, and
    therefore a <strong>longer critical clearing time</strong>. Inertia buys you time, and
    that is the entire reason the millisecond clock of §1.2 exists at all. A grid with no
    inertia would have to clear faults in microseconds.</p>
  </div>

  <h3><span class="sec">2.2</span> The power-angle curve and its two equilibria</h3>

  <p>Set $P_e = P_m$ and the rotor is in equilibrium. Because $\sin\delta$ takes each value
  twice between 0 and $\pi$, there are <strong>two</strong> solutions:</p>

  <p>$$\delta_0 = \sin^{-1}\!\left(\frac{P_m}{P_{\max}}\right)
    \qquad\text{and}\qquad
    \pi - \delta_0$$</p>

  <div class="box why">
    <div class="label">Why it happens — why only the first one is real</div>
    <p>Test each by nudging it. At $\delta_0$, which is below 90°, pushing $\delta$ up
    <em>increases</em> $P_e$ (the sine is still rising), so $P_a = P_m - P_e$ goes negative
    and the rotor is pushed back. <strong>Stable.</strong></p>
    <p>At $\pi - \delta_0$, which is above 90°, pushing $\delta$ up <em>decreases</em> $P_e$
    (the sine is falling), so $P_a$ goes positive and the rotor accelerates further away.
    <strong>Unstable</strong> — a runaway.</p>
    <p>So the system can only sit at $\delta_0$. The second root is not a second operating
    point; it is the <em>far edge of the region you can return from</em>, and that is exactly
    the role it plays in §2.4. The quantity $dP_e/d\delta = P_{\max}\cos\delta$ is the
    <strong>synchronising power coefficient</strong>, positive below 90° and negative above —
    and it is the same $T_{12}$ that appears in two-area load-frequency control in §4.5,
    which is not a coincidence.</p>
  </div>

  <div class="box warn">
    <div class="label">Watch out — your revision sheet flags this one explicitly</div>
    <p><em>"The rotor does not stop at 90° — that is the static limit, not a transient
    wall."</em></p>
    <p>In <em>steady state</em> you cannot operate beyond 90°, because there is no stable
    equilibrium there. But during a <em>transient</em> the rotor routinely swings well past
    90° and comes back, and the worked example below has it reaching 150°. The condition for
    returning is the equal-area criterion, not $\delta < 90°$. Confusing the static limit
    with the transient one is a standard error.</p>
  </div>

  <h3><span class="sec">2.3</span> The equal-area criterion, derived</h3>

  <p>Integrating the swing equation once turns a differential equation into an area
  comparison, and this is worth doing rather than quoting because the derivation is three
  lines and it explains the word "area".</p>

  <div class="box ex">
    <div class="label">Proof — the equal-area criterion</div>
    <p>Multiply the swing equation by $2\,d\delta/dt$:</p>
    <p>$$\frac{2H}{\omega_s}\cdot 2\frac{d\delta}{dt}\frac{d^2\delta}{dt^2}
      = 2 P_a \frac{d\delta}{dt}$$</p>
    <p>The left side is a perfect derivative, $\dfrac{d}{dt}\left[\left(\dfrac{d\delta}{dt}
    \right)^{\!2}\right]$ times $2H/\omega_s$. Integrating both sides with respect to $t$,
    and converting the right-hand integral to one over $\delta$:</p>
    <p>$$\frac{2H}{\omega_s}\left(\frac{d\delta}{dt}\right)^{\!2}
      = 2\int_{\delta_0}^{\delta} P_a\,d\delta$$</p>
    <p>Now the physical condition. The rotor's swing <em>stops</em> — reaches its furthest
    excursion — when $d\delta/dt = 0$. Setting the left side to zero:</p>
    <p>$$\boxed{\;\int_{\delta_0}^{\delta_{\max}} \bigl(P_m - P_e\bigr)\,d\delta \;=\; 0\;}$$</p>
    <p>The integrand is positive where $P_m > P_e$ (the rotor is accelerating) and negative
    where $P_m < P_e$ (decelerating). For the total to vanish, the positive area must equal
    the negative area: <strong>$A_1 = A_2$</strong>. <em>HP.</em></p>
  </div>

  <div class="box why">
    <div class="label">Why it happens — the areas are energy</div>
    <p>$\int P_a\,d\delta$ has the dimensions of energy per unit, because power integrated
    over angle is work. So:</p>
    <p><strong>$A_1$ is the excess kinetic energy the rotor absorbs</strong> while the fault
    is on and the turbine is overpowering the electrical load. The rotor speeds up and
    stores that energy as extra rotation.</p>
    <p><strong>$A_2$ is the energy the system can take back out</strong> after the fault is
    cleared, while the electrical load exceeds the turbine input and brakes the rotor.</p>
    <p>If the available $A_2$ is at least as large as $A_1$, the rotor gives back everything
    it absorbed, stops, and swings home. If not, it arrives at the unstable equilibrium
    $\pi - \delta_0$ still turning too fast, passes it, and never returns. <strong>Stability
    is an energy budget</strong>, and the "equal area" is just the budget balancing.</p>
    <p><strong>Where the picture breaks:</strong> this argument needs a <em>single</em>
    machine against an infinite bus, and it gives you only the <em>first</em> swing. A real
    multi-machine system needs numerical integration (§2.8), and a system that survives the
    first swing can still lose synchronism on the third or fourth through poorly damped
    oscillation. The equal-area criterion is a first-swing test, and saying so is worth a
    mark if asked about its limitations.</p>
  </div>

  <h3><span class="sec">2.4</span> Case A — a sudden increase in mechanical power</h3>

  <p>The machine is delivering $P_{m0}$ at $\delta_0$ and the turbine input is stepped up to
  $P_{m1}$. The new equilibrium is at $\delta_1 = \sin^{-1}(P_{m1}/P_{\max})$, but the rotor
  overshoots it, and the question is by how much.</p>

  <div class="box key">
    <div class="label">Key result — Case A areas</div>
    <p>$$A_1 = P_{m1}(\delta_1 - \delta_0) - P_{\max}\bigl(\cos\delta_0 - \cos\delta_1\bigr)$$</p>
    <p>$$A_2 = P_{\max}\bigl(\cos\delta_1 - \cos\delta_{\max}\bigr) - P_{m1}(\delta_{\max} - \delta_1)$$</p>
    <p>and the <strong>largest step the machine can survive</strong> is given by the
    transcendental condition</p>
    <p>$$\bigl(\pi - \delta_0 - \delta_1\bigr)\sin\delta_1
      = \cos\delta_0 + \cos\delta_1$$</p>
    <p>which has no closed-form solution and must be solved by iteration or graphically.
    Note that it is a condition on $\delta_1$ — once you have $\delta_1$, the maximum step is
    $P_{m1} = P_{\max}\sin\delta_1$.</p>
  </div>

  <div class="box warn">
    <div class="label">Watch out — $\delta_{\max}$ belongs to the <em>post</em>-fault curve</div>
    <p>Your revision sheet flags this and it is the most common error in all three cases.
    $\delta_{\max}$ is where the rotor <em>stops</em>, and the limit of the region it can
    return from is the unstable equilibrium <strong>of whatever power-angle curve applies
    after clearing</strong>:</p>
    <p>$$\delta_{\max} = \pi - \sin^{-1}\!\left(\frac{P_m}{P_{\max}^{\text{post}}}\right)$$</p>
    <p>For Case A and for a terminal fault, $P_{\max}^{\text{post}} = P_{\max}^{\text{pre}}$,
    so $\delta_{\max} = \pi - \delta_0$ and the distinction is invisible. For Case C — where
    a line is lost — the post-fault curve is <em>lower</em>, so $\delta_{\max}$ is
    <em>smaller</em> and using the pre-fault value overestimates stability. That is precisely
    the trap.</p>
  </div>

  <h3><span class="sec">2.5</span> Case B — a three-phase fault at the machine terminals</h3>

  <p>This is the case the midterm asked, and the only one with a closed-form answer.</p>

  <p>A solid three-phase fault at the terminals collapses the terminal voltage to zero, so
  the machine can export <strong>no power at all</strong>: $P_e = 0$ throughout the fault.
  The whole turbine output goes into accelerating the rotor, and $P_a = P_m$, a
  <em>constant</em>.</p>

  <div class="box key">
    <div class="label">Key result — Case B, both results</div>
    <p>Setting $A_1 = A_2$ with $P_e = 0$ during the fault and $\delta_{\max} = \pi -
    \delta_0$ after it:</p>
    <p>$$\boxed{\;\cos\delta_{cr} = \bigl(\pi - 2\delta_0\bigr)\sin\delta_0 - \cos\delta_0\;}$$</p>
    <p>and then, converting the critical <em>angle</em> to a critical <em>time</em>:</p>
    <p>$$\boxed{\;t_{cr} = \sqrt{\frac{4H\bigl(\delta_{cr} - \delta_0\bigr)}
      {\omega_s P_m}}\;}$$</p>
    <p>with every angle in <strong>radians</strong> and $\omega_s = 2\pi f$ in rad/s.</p>
  </div>

  <div class="box why">
    <div class="label">Why it happens — why a closed form exists <em>only</em> here</div>
    <p>Your revision sheet says it in one line: <em>"A closed-form $t_{cr}$ exists only here,
    because $P_a = P_m$ is constant so $\delta(t)$ is an exact parabola."</em></p>
    <p>Unpack that. With $P_e = 0$ the swing equation becomes</p>
    <p>$$\frac{d^2\delta}{dt^2} = \frac{\omega_s P_m}{2H} = \text{constant}$$</p>
    <p>which is the equation of constant acceleration. Integrating twice from rest:</p>
    <p>$$\delta(t) = \delta_0 + \frac{\omega_s P_m}{4H}\,t^2$$</p>
    <p>an exact parabola, which inverts directly to give $t$ in terms of $\delta$. Put
    $\delta = \delta_{cr}$ and you have the boxed result.</p>
    <p>In every other case $P_e = P_{\max}\sin\delta$ is a function of $\delta$, so the
    acceleration varies as the rotor moves, the equation is non-linear, and
    <strong>$\delta(t)$ has no closed form</strong>. You can still get $\delta_{cr}$ from the
    areas — that only needs integrals of $\sin\delta$, which are elementary — but converting
    it to a <em>time</em> requires numerical integration (§2.8).</p>
    <p><strong>This is exactly what midterm Q6(e) asked</strong>: "comment on whether the
    critical clearing time can be obtained for this case in the same way as for a terminal
    fault." The answer is no, and the reason is the two sentences above.</p>
  </div>

  <h3><span class="sec">2.6</span> The equal-area criterion, live</h3>

  <p>Before the worked example, spend a minute with the figure. Drag the clearing angle and
  watch the two areas: $A_1$ grows as you clear later, the available $A_2$ shrinks, and
  stability is lost at the exact angle where they cross.</p>

  <figure data-interactive id="fig-eac">
    <svg viewBox="0 0 640 320" role="img"
         aria-label="The power-angle curve for a generator, a sinusoid peaking at 1.8 per unit, with the mechanical input drawn as a horizontal line at 0.9 per unit. The initial rotor angle is thirty degrees and the unstable equilibrium is at a hundred and fifty degrees. For a terminal fault cleared at sixty degrees, the accelerating area A1 is shaded as a rectangle between the initial and clearing angles, and the available decelerating area A2 is shaded between the sinusoid and the mechanical input line from the clearing angle out to a hundred and fifty degrees. Here A1 is 0.47 and A2 is 1.05, so the machine is stable.">
      <g font-family="ui-sans-serif,system-ui,sans-serif" font-size="10.5">
        <!-- A2 (drawn first, behind) -->
        <path id="eac-a2" fill="var(--good)" opacity=".30"
              d="M263.3 154.5L263.3 91.9L269.4 88.7L275.6 85.7L281.7 82.9L287.8 80.4L293.9 78.1L300.1 76.0L306.2 74.3L312.3 72.7L318.4 71.5L324.6 70.5L330.7 69.7L336.8 69.2L342.9 69.0L349.1 69.1L355.2 69.4L361.3 69.9L367.4 70.8L373.6 71.9L379.7 73.2L385.8 74.8L391.9 76.7L398.1 78.8L404.2 81.2L410.3 83.8L416.4 86.6L422.6 89.7L428.7 93.0L434.8 96.6L440.9 100.4L447.1 104.3L453.2 108.5L459.3 112.9L465.4 117.5L471.6 122.3L477.7 127.3L483.8 132.4L489.9 137.7L496.1 143.1L502.2 148.8L508.3 154.5Z"/>
        <!-- A1 -->
        <path id="eac-a1" fill="var(--warn)" opacity=".34"
              d="M181.7 154.5H263.3V240.0H181.7Z"/>

        <!-- axes -->
        <path d="M100 240H616" stroke="currentColor" stroke-width="1.4" fill="none"/>
        <path d="M100 240V50" stroke="currentColor" stroke-width="1.4" fill="none"/>
        <text x="358" y="292" text-anchor="middle" fill="var(--ink-faint)">rotor angle δ, degrees</text>
        <text x="40" y="145" fill="var(--ink-faint)" transform="rotate(-90 40 145)" text-anchor="middle">power, pu</text>
        <g fill="var(--ink-faint)" font-size="9" text-anchor="middle">
          <text x="100" y="256">0</text><text x="181.7" y="256">30</text>
          <text x="263.3" y="256">60</text><text x="345" y="256">90</text>
          <text x="426.6" y="256">120</text><text x="508.3" y="256">150</text>
          <text x="590" y="256">180</text>
        </g>
        <g fill="var(--ink-faint)" font-size="9" text-anchor="end">
          <text x="94" y="243">0</text><text x="94" y="148">1.0</text><text x="94" y="53">2.0</text>
        </g>

        <!-- the power-angle curve -->
        <path fill="none" stroke="var(--accent)" stroke-width="2.8"
              d="M100.0 240.0L116.3 222.1L132.7 204.4L149.0 187.2L165.3 170.4L181.7 154.5L198.0 139.5L214.3 125.6L230.7 112.9L247.0 101.7L263.3 91.9L279.7 83.8L296.0 77.4L312.3 72.7L328.6 69.9L345.0 69.0L361.3 69.9L377.6 72.7L394.0 77.4L410.3 83.8L426.6 91.9L443.0 101.7L459.3 112.9L475.6 125.6L492.0 139.5L508.3 154.5L524.6 170.4L541.0 187.2L557.3 204.4L573.6 222.1L590.0 240.0"/>
        <text x="352" y="62" text-anchor="middle" fill="var(--accent)" font-size="9.5" font-weight="650">P = P sin δ</text>

        <!-- Pm line -->
        <path d="M100 154.5H590" stroke="var(--exam)" stroke-width="2" fill="none"/>
        <text x="106" y="150" fill="var(--exam)" font-size="9.5" font-weight="650">P = 0.9 pu</text>

        <!-- delta0 and deltamax -->
        <path d="M181.7 240V154.5" stroke="currentColor" stroke-width="1.2" stroke-dasharray="3 3" fill="none"/>
        <path d="M508.3 240V154.5" stroke="currentColor" stroke-width="1.2" stroke-dasharray="3 3" fill="none"/>
        <text x="181.7" y="272" text-anchor="middle" fill="currentColor" font-size="9.5" font-weight="650">δ₀ = 30°</text>
        <text x="508.3" y="272" text-anchor="middle" fill="currentColor" font-size="9.5" font-weight="650">δ(max) = 150°</text>

        <!-- clearing angle marker -->
        <path id="eac-dc" d="M263.3 240V60" stroke="var(--ink)" stroke-width="2" fill="none"/>
        <text id="eac-dclbl" x="263.3" y="54" text-anchor="middle" fill="currentColor" font-size="9.5" font-weight="700">δ(clear) = 60°</text>

        <!-- critical angle marker -->
        <path d="M316.6 240V70" stroke="var(--warn)" stroke-width="1.6"
              stroke-dasharray="6 4" fill="none"/>
        <text x="322" y="88" fill="var(--warn)" font-size="9.5" font-weight="650">δ(cr) = 79.56°</text>

        <!-- area labels -->
        <text id="eac-a1lbl" x="222" y="205" text-anchor="middle" fill="var(--warn)" font-weight="700" font-size="11">A₁</text>
        <text id="eac-a2lbl" x="385" y="120" text-anchor="middle" fill="var(--good)" font-weight="700" font-size="11">A₂ available</text>
      </g>
    </svg>

    <div class="controls">
      <label>clearing angle
        <input type="range" id="eac-dc-in" min="300" max="1400" step="5" value="600">
        <output id="eac-dc-v" class="v">60.0°</output>
      </label>
      <button id="eac-crit">jump to δ(cr)</button>
    </div>
    <p class="readout" id="eac-read">δ(clear) = 60.0° &nbsp;·&nbsp; A₁ = 0.471,
      A₂ available = 1.045 &nbsp;·&nbsp; <strong>STABLE</strong> &nbsp;·&nbsp;
      clearing time 0.172 s</p>

    <figcaption><strong>Figure 2.1 — Stability is an energy budget, and you can watch it
    balance.</strong> Drawn for the midterm's own machine: $H = 4$, $P_{\max} = 1.8$,
    $P_m = 0.9$, terminal fault. $A_1$ is a <em>rectangle</em> here because $P_e = 0$ during
    a terminal fault, so the accelerating power is the constant $P_m$ — that is the same fact
    that makes $\delta(t)$ a parabola and $t_{cr}$ available in closed form. Drag the
    clearing angle: $A_1$ grows linearly while the available $A_2$ shrinks, and they cross at
    exactly 79.56°. Push past it and the shading tells you immediately that the budget no
    longer balances. Note that the rotor's furthest excursion is 150°, far beyond the 90°
    static limit — §2.2's watch-out, drawn.</figcaption>
  </figure>

  <div class="proc">
    <div class="label">Procedure — critical clearing angle and time, terminal fault</div>
    <ol>
      <li><strong>Initial angle.</strong> $\delta_0 = \sin^{-1}(P_m/P_{\max})$. Keep it in
      radians for everything that follows.</li>
      <li><strong>Critical angle.</strong>
      $\cos\delta_{cr} = (\pi - 2\delta_0)\sin\delta_0 - \cos\delta_0$, then
      $\delta_{cr} = \cos^{-1}(\cdot)$. <strong>Both $\pi$ and $\delta_0$ in radians</strong>
      — this is where degrees destroy the answer.</li>
      <li><strong>Sanity-check.</strong> $\delta_{cr}$ must lie between $\delta_0$ and
      $\pi - \delta_0$. If it does not, you have used degrees somewhere.</li>
      <li><strong>Critical time.</strong>
      $t_{cr} = \sqrt{4H(\delta_{cr} - \delta_0)/(\omega_s P_m)}$, with
      $\omega_s = 2\pi f$.</li>
      <li><strong>Report.</strong> The angle in <strong>degrees</strong>, the time in
      <strong>seconds</strong>, and — because it is the useful engineering form — in
      <strong>cycles</strong> ($t_{cr} \times f$).</li>
    </ol>
  </div>

  <div class="box ex">
    <div class="label">Worked example — the midterm's own question
      <span class="tag ref">Midterm Q1 · tablet p.14</span></div>
    <p><em>A generator with $H = 4\ \text{MJ/MVA}$ delivers $P_m = 0.9\ \text{pu}$ to an
    infinite bus through a reactance giving $P_{\max} = 1.8\ \text{pu}$, at 50&nbsp;Hz. A
    three-phase fault occurs at the machine terminals. Find the critical clearing angle and
    the critical clearing time.</em></p>
    <p><strong>1.</strong> $\displaystyle \delta_0 = \sin^{-1}\!\left(\frac{0.9}{1.8}\right)
      = \sin^{-1}(0.5) = 0.5236\ \text{rad} = 30.00°$</p>
    <p><strong>2.</strong> With $\pi = 3.14159$ and $\delta_0 = 0.5236\ \text{rad}$:</p>
    <p>$$\cos\delta_{cr} = (3.14159 - 2 \times 0.5236)\sin(30°) - \cos(30°)$$</p>
    <p>$$= (3.14159 - 1.04720)(0.5) - 0.86603
      = (2.09439)(0.5) - 0.86603
      = 1.04720 - 0.86603 = 0.18117$$</p>
    <p>$$\delta_{cr} = \cos^{-1}(0.18117) = 1.38856\ \text{rad} = \mathbf{79.56°}$$</p>
    <p><strong>3.</strong> Check: $30° < 79.56° < 150°$. ✓</p>
    <p><strong>4.</strong> $\omega_s = 2\pi(50) = 314.159\ \text{rad/s}$, and
    $\delta_{cr} - \delta_0 = 1.38856 - 0.52360 = 0.86496\ \text{rad}$:</p>
    <p>$$t_{cr} = \sqrt{\frac{4 (4)(0.86496)}{(314.159)(0.9)}}
      = \sqrt{\frac{13.8394}{282.743}}
      = \sqrt{0.048947} = \mathbf{0.2213\ s}$$</p>
    <p><strong>5.</strong> $\delta_{cr} = 79.56°$, $t_{cr} = 0.2213\ \text{s}$, which at
    50&nbsp;Hz is <strong>11.07 cycles</strong>.</p>
    <p class="read">Eleven cycles is the number to remember, because it is the specification
    the entire second half of this course has to meet. A relay takes one to two cycles and a
    breaker about five, so a well-protected fault is cleared in about seven — comfortably
    inside eleven, but not by a wide margin, and <em>only</em> if the primary protection
    works. If it fails and the backup relay of §7.4 has to act at 0.94&nbsp;s, that is
    47 cycles, four times over the limit, and this machine loses synchronism.</p>
    <p>Note also what makes $t_{cr}$ large or small. It rises as $\sqrt{H}$, so doubling
    inertia buys only a 41% longer clearing time — inertia helps, but not as much as you might
    hope. And it falls as $1/\sqrt{P_m}$: a lightly loaded machine survives much longer,
    because $\delta_0$ is small and there is more of the power-angle curve left to decelerate
    into. A machine at 90% of $P_{\max}$ has almost no margin at all, which is why heavily
    loaded systems are the fragile ones.</p>
  </div>

  <h3><span class="sec">2.7</span> Case C — a fault on one of two parallel lines</h3>

  <p>The hardest of the three, worth 9 marks on the midterm, and the one where the network
  changes three times.</p>

  <p>Two lines in parallel connect the machine to the bus. A fault occurs partway along one
  of them. There are now <strong>three different power-angle curves</strong>, because there
  are three different networks:</p>

  <div class="tw"><table>
    <thead><tr><th>Stage</th><th>Network</th><th>$P_{\max}$</th></tr></thead>
    <tbody>
      <tr><td><strong>Pre-fault</strong></td><td>Both lines healthy, in parallel</td>
          <td>$P_{\max}^{\text{pre}}$ — the largest</td></tr>
      <tr><td><strong>During fault</strong></td><td>Both lines present but one is faulted
          partway along, so there is a shunt path to ground. <strong>Needs a star–delta
          network reduction.</strong></td>
          <td>$P_{\max}^{\text{fault}} = r_1 P_{\max}^{\text{pre}}$ — the smallest, and
          <em>not</em> zero unless the fault is at the bus</td></tr>
      <tr><td><strong>Post-fault</strong></td><td>The faulted line is disconnected at both
          ends, leaving one line</td>
          <td>$P_{\max}^{\text{post}} = r_2 P_{\max}^{\text{pre}}$ — in between: one line has
          twice the reactance of two in parallel, so $r_2 \approx 0.5$</td></tr>
    </tbody>
  </table></div>

  <div class="box key">
    <div class="label">Key result — Case C, with $r_1 = P_{\max}^{\text{fault}}/P_{\max}^{\text{pre}}$ and $r_2 = P_{\max}^{\text{post}}/P_{\max}^{\text{pre}}$</div>
    <p>$$\cos\delta_{cr} = \frac{\dfrac{P_m}{P_{\max}^{\text{pre}}}\bigl(\delta_{\max} -
      \delta_0\bigr) + r_2\cos\delta_{\max} - r_1\cos\delta_0}{r_2 - r_1}$$</p>
    <p>$$\delta_{\max} = \pi - \sin^{-1}\!\left(\frac{P_m}{r_2 P_{\max}^{\text{pre}}}\right)$$</p>
    <p>and <strong>there is no closed form for $t_{cr}$</strong> — the during-fault power is
    $r_1 P_{\max}\sin\delta$, which varies with $\delta$, so §2.5's parabola argument fails.
    You must integrate numerically (§2.8).</p>
  </div>

  <div class="box why">
    <div class="label">Why it happens — where the star–delta reduction comes in, and why $r_1 \ne 0$</div>
    <p>A fault partway along line 1 is a <em>shunt</em> connection to ground at an
    intermediate point — so the network is no longer a simple series chain and you cannot
    just add reactances. The standard route is:</p>
    <ol>
      <li>Draw the during-fault network: machine reactance, the two line halves of the
      faulted line, the healthy line, and the fault's shunt branch to the reference node.</li>
      <li>You now have a <strong>star</strong> (three branches meeting at the fault point).
      Convert it to a <strong>delta</strong>. The delta branch directly between the machine
      node and the bus node is the transfer reactance $X_{\text{transfer}}$.</li>
      <li>$P_{\max}^{\text{fault}} = E'V/X_{\text{transfer}}$.</li>
    </ol>
    <p>Two things fall out. First, $P_{\max}^{\text{fault}}$ is <strong>not zero</strong>:
    the healthy line still carries power to the bus, so the machine can still export some.
    Only a fault <em>at</em> the machine terminals gives $P_e = 0$. Second, the further along
    the line the fault is, the larger $r_1$ and the less severe the disturbance — which is
    why a question will always tell you where the fault is.</p>
    <p>And the trap from §2.4 bites hardest here: $\delta_{\max}$ uses
    $r_2 P_{\max}^{\text{pre}}$, the <em>post</em>-fault peak, which is about half the
    pre-fault one. Using the pre-fault value gives a $\delta_{\max}$ that is too large, an
    $A_2$ that is too generous, and a $\delta_{cr}$ that says the machine is safe when it is
    not.</p>
  </div>

  <figure>
    <svg viewBox="0 0 640 300" role="img"
         aria-label="Three power-angle curves for a fault on one of two parallel lines. The pre-fault curve peaks at 1.8 per unit, the during-fault curve at only 0.63, and the post-fault curve at 1.29 because one line has been lost. The mechanical input line at 0.9 per unit crosses the post-fault curve at a smaller maximum angle than it would cross the pre-fault curve, so the available decelerating area is reduced. The accelerating area runs from thirty degrees to the critical clearing angle of 72.7 degrees between the mechanical input and the during-fault curve, and the decelerating area from there to 135.6 degrees between the post-fault curve and the mechanical input.">
      <g font-family="ui-sans-serif,system-ui,sans-serif" font-size="10.5">
        <!-- A2: between post-fault curve and Pm, dcr..dmax -->
        <path fill="var(--good)" opacity=".26"
              d="M289.1 152.2L289.1 122.1L302.8 119.3L318.4 117.4L334.0 116.7L349.6 117.4L365.2 119.3L380.8 122.5L396.4 126.9L412.0 132.6L427.6 139.3L443.2 147.1L452.5 152.2Z"/>
        <!-- A1: between Pm and during-fault curve, d0..dcr -->
        <path fill="var(--warn)" opacity=".30"
              d="M178.0 152.2L289.1 152.2L289.1 179.5L271.6 182.1L256.0 184.8L240.4 188.1L224.8 191.9L209.2 196.2L193.6 200.9L178.0 206.0Z"/>

        <!-- axes -->
        <path d="M100 235H600" stroke="currentColor" stroke-width="1.4" fill="none"/>
        <path d="M100 235V50" stroke="currentColor" stroke-width="1.4" fill="none"/>
        <text x="340" y="282" text-anchor="middle" fill="var(--ink-faint)">rotor angle δ, degrees</text>
        <text x="40" y="142" fill="var(--ink-faint)" transform="rotate(-90 40 142)" text-anchor="middle">power, pu</text>
        <g fill="var(--ink-faint)" font-size="9" text-anchor="middle">
          <text x="100" y="251">0</text><text x="178" y="251">30</text>
          <text x="256" y="251">60</text><text x="334" y="251">90</text>
          <text x="412" y="251">120</text><text x="490" y="251">150</text>
          <text x="568" y="251">180</text>
        </g>
        <g fill="var(--ink-faint)" font-size="9" text-anchor="end">
          <text x="94" y="238">0</text><text x="94" y="192">0.5</text>
          <text x="94" y="146">1.0</text><text x="94" y="100">1.5</text>
        </g>

        <!-- pre-fault -->
        <path fill="none" stroke="var(--accent)" stroke-width="2.6"
              d="M100.0 235.0L115.6 217.7L131.2 200.6L146.8 183.8L162.4 167.6L178.0 152.2L193.6 137.7L209.2 124.2L224.8 111.9L240.4 101.0L256.0 91.6L271.6 83.7L287.2 77.5L302.8 73.0L318.4 70.3L334.0 69.4L349.6 70.3L365.2 73.0L380.8 77.5L396.4 83.7L412.0 91.6L427.6 101.0L443.2 111.9L458.8 124.2L474.4 137.7L490.0 152.2L505.6 167.6L521.2 183.8L536.8 200.6L552.4 217.7L568.0 235.0"/>
        <text x="334" y="62" text-anchor="middle" fill="var(--accent)" font-size="9.5" font-weight="650">pre-fault, P = 1.8 (both lines)</text>

        <!-- post-fault -->
        <path fill="none" stroke="var(--good)" stroke-width="2.6"
              d="M100.0 235.0L115.6 222.6L131.2 210.4L146.8 198.4L162.4 186.9L178.0 175.9L193.6 165.5L209.2 155.9L224.8 147.1L240.4 139.3L256.0 132.6L271.6 126.9L287.2 122.5L302.8 119.3L318.4 117.4L334.0 116.7L349.6 117.4L365.2 119.3L380.8 122.5L396.4 126.9L412.0 132.6L427.6 139.3L443.2 147.1L458.8 155.9L474.4 165.5L490.0 175.9L505.6 186.9L521.2 198.4L536.8 210.4L552.4 222.6L568.0 235.0"/>
        <text x="500" y="112" text-anchor="end" fill="var(--good)" font-size="9.5" font-weight="650">post-fault, r₂ = 0.714 (one line)</text>

        <!-- during-fault -->
        <path fill="none" stroke="var(--warn)" stroke-width="2.6"
              d="M100.0 235.0L115.6 228.9L131.2 222.9L146.8 217.1L162.4 211.4L178.0 206.0L193.6 200.9L209.2 196.2L224.8 191.9L240.4 188.1L256.0 184.8L271.6 182.1L287.2 179.9L302.8 178.3L318.4 177.4L334.0 177.0L349.6 177.4L365.2 178.3L380.8 179.9L396.4 182.1L412.0 184.8L427.6 188.1L443.2 191.9L458.8 196.2L474.4 200.9L490.0 206.0L505.6 211.4L521.2 217.1L536.8 222.9L552.4 228.9L568.0 235.0"/>
        <text x="470" y="216" fill="var(--warn)" font-size="9.5" font-weight="650">during fault, r₁ = 0.35</text>

        <!-- Pm -->
        <path d="M100 152.2H580" stroke="var(--exam)" stroke-width="2" fill="none"/>
        <text x="584" y="149" text-anchor="end" fill="var(--exam)" font-size="9.5" font-weight="650">P = 0.9</text>

        <!-- angle markers -->
        <path d="M178 235V152.2M289.1 235V122M452.5 235V147" stroke="currentColor"
              stroke-width="1.2" stroke-dasharray="3 3" fill="none"/>
        <text x="178" y="268" text-anchor="middle" fill="currentColor" font-size="9.5" font-weight="650">δ₀ = 30°</text>
        <text x="289.1" y="268" text-anchor="middle" fill="var(--warn)" font-size="9.5" font-weight="650">δ(cr) = 72.7°</text>
        <text x="452.5" y="268" text-anchor="middle" fill="var(--good)" font-size="9.5" font-weight="650">δ(max) = 135.6°</text>

        <!-- the trap marker: pre-fault dmax -->
        <path d="M490 152.2V96" stroke="var(--ink-faint)" stroke-width="1.4"
              stroke-dasharray="4 3" fill="none"/>
        <text x="496" y="92" fill="var(--ink-faint)" font-size="9">if you wrongly used the pre-fault</text>
        <text x="496" y="102" fill="var(--ink-faint)" font-size="9">curve you would get 150° here —</text>
        <text x="496" y="112" fill="var(--ink-faint)" font-size="9">and overestimate A₂</text>

        <!-- area labels -->
        <text x="233" y="172" text-anchor="middle" fill="var(--warn)" font-weight="700" font-size="11">A₁</text>
        <text x="370" y="140" text-anchor="middle" fill="var(--good)" font-weight="700" font-size="11">A₂</text>
      </g>
    </svg>
    <figcaption><strong>Figure 2.2 — Case C: three networks, three curves, and the trap drawn
    out.</strong> For $X_d' = 0.3$ and two parallel lines of $0.4$ each, the pre-fault
    reactance is $0.5$ and the post-fault $0.7$, giving $r_2 = 0.714$; a mid-line fault leaves
    $r_1 = 0.35$. Three things to read. The <strong>during-fault curve is not zero</strong> —
    the healthy line still exports power, which is why only a terminal fault gives the
    closed-form $t_{cr}$ of §2.5. The <strong>post-fault curve is lower than the
    pre-fault</strong> one, because one line has been lost permanently. And therefore
    $\delta_{\max}$ is <strong>135.6°, not 150°</strong>: using the pre-fault curve would
    inflate $A_2$ and tell you the machine is safe when it is not. That single substitution is
    §2.4's watch-out, and it is the most common error in this case.</figcaption>
  </figure>

  <h3><span class="sec">2.8</span> When there is no closed form: point-by-point integration</h3>

  <p>For Case C and for any multi-machine problem, $\delta(t)$ has to be computed
  numerically. Write the swing equation as two first-order equations:</p>

  <p>$$\frac{d\delta}{dt} = \omega, \qquad
    \frac{d\omega}{dt} = \frac{\omega_s}{2H}\bigl(P_m - P_{\max}\sin\delta\bigr)$$</p>

  <div class="box key">
    <div class="label">Key result — the point-by-point method your notes give</div>
    <p>$$\Delta\delta_n = \Delta\delta_{n-1} + k\,P_{a(n-1)},
      \qquad \delta_n = \delta_{n-1} + \Delta\delta_n,
      \qquad k = \frac{180\, f_0 (\Delta t)^2}{H}\ \text{deg/pu}$$</p>
    <p>Note that $k$ is quoted in <strong>degrees per unit</strong> — this particular
    formulation has the degree conversion built into the constant, which is the one place in
    stability work where degrees are correct. The $180/\pi$ has been absorbed, and
    multiplying by $180$ rather than $\pi$ is what does it.</p>
    <p><strong>At a switching instant</strong> — the moment the fault is applied or cleared —
    $P_a$ jumps discontinuously, so your notes prescribe the average:
    $P_a \approx \tfrac12\bigl(P_a^- + P_a^+\bigr)$. Forgetting this is a standard source of
    error in a hand-worked table.</p>
  </div>

  <div class="tw"><table>
    <thead><tr><th>Method</th><th>Order</th><th>Comment</th></tr></thead>
    <tbody>
      <tr><td>Euler</td><td>1st</td><td>Simplest; error accumulates quickly. Rarely adequate
          for a full swing.</td></tr>
      <tr><td>Modified Euler</td><td>2nd</td><td>Predictor–corrector. Good enough for
          hand calculation.</td></tr>
      <tr><td><strong>Runge–Kutta 4</strong></td><td>4th</td><td><strong>The industry
          standard.</strong> Four function evaluations per step for fourth-order accuracy.</td></tr>
    </tbody>
  </table></div>

  <p>Accuracy: RK4 &gt; Modified Euler &gt; Euler, at a cost in function evaluations per
  step. If asked which to use and why, that ordering plus "fourth-order accuracy for four
  evaluations" is the answer.</p>

  <h3><span class="sec">2.9</span> Voltage stability — a recognition note</h3>

  <div class="box warn">
    <div class="label">Watch out — this topic scored zero on the midterm, and is here for insurance</div>
    <p>Voltage stability is on your syllabus and in your notes (notebook p. 19–20, revision
    sheet Module 1(b)), but it was <strong>not examined on the midterm at all</strong>. It is
    therefore Tier&nbsp;3: this section is deliberately short — enough to recognise a question
    and not panic, not enough to answer a long one. If it appears, it is likely to be worth
    about 4 marks.</p>
  </div>

  <p>The question is different from rotor-angle stability. There, the worry was machines
  falling out of step. Here, the worry is that a load <em>cannot be supplied at any
  voltage</em>.</p>

  <div class="box key">
    <div class="label">Key result — the voltage quadratic and its discriminant</div>
    <p>For a load $P + jQ$ at the end of a reactance $X$ fed from a source $E$:</p>
    <p>$$V^2 = \frac{E^2}{2} - QX \pm \sqrt{\frac{E^4}{4} - X^2 P^2 - X Q E^2}$$</p>
    <p>Two roots: the <strong>upper</strong> one is the normal operating voltage, the
    <strong>lower</strong> one is a physically valid but unstable solution. They meet at the
    <strong>nose</strong> of the P–V curve. And if the discriminant is
    <strong>negative</strong>, there is <em>no</em> real solution — the load cannot be
    delivered at all, and a load-flow program just fails to converge.</p>
    <p><strong>Check the discriminant before solving for $V$.</strong> Your revision sheet
    says so explicitly, and it is the fastest possible answer to "is this operating point
    feasible?"</p>
  </div>

  <div class="box key">
    <div class="label">Key result — the two numbers worth memorising</div>
    <p>At <strong>unity power factor</strong> ($Q = 0$):</p>
    <p>$$P_{\max} = \frac{E^2}{2X}, \qquad
      V_{\text{crit}} = \frac{E}{\sqrt 2} \approx 0.707\,E
      \quad\text{at a load angle of }45°$$</p>
    <p>At a general power-factor angle $\varphi$:</p>
    <p>$$P_{\max}(\varphi) = \frac{\cos\varphi}{1 + \sin\varphi}\cdot\frac{E^2}{2X},
      \qquad
      V_{\text{crit}}(\varphi) = \frac{E}{\sqrt{2(1 + \sin\varphi)}}$$</p>
    <p>Read the lagging case ($\varphi > 0$): both $P_{\max}$ and $V_{\text{crit}}$ fall. A
    lagging load reduces the power the line can deliver <em>and</em> brings the collapse point
    up to a higher voltage — which is why reactive compensation is the standard remedy.</p>
  </div>

  <div class="box why">
    <div class="label">Why it happens — the collapse chain, and the counter-intuitive part</div>
    <p>The sequence your notes give: a disturbance makes voltage dip → on-load tap changers
    and thermostatic loads act to <em>restore</em> the load they were delivering → restoring
    load at a lower voltage means drawing more <em>current</em> → more current means more
    reactive loss in the network → voltage dips further → generators hit their field current
    limits, so a PV bus becomes a PQ bus and stops holding voltage → collapse.</p>
    <p>Notice that the load's own control action is what drives the instability. This is why
    the <strong>constant-power</strong> ZIP load model ($P \propto V^0$) is the most onerous:
    it restores load perfectly and so feeds the chain hardest. A constant-impedance load
    ($P \propto V^2$) is benign, because its demand falls with voltage and relieves the
    network.</p>
    <p>And the headline your revision sheet puts in bold: <strong>voltage instability is not
    the same as low voltage.</strong> A well-compensated system can sit at
    $V \approx 1.0\ \text{pu}$ and be one small disturbance from the nose. Proximity to
    collapse is about <em>margin to the nose</em>, not about the voltage reading — which is
    the whole reason you compute the discriminant rather than looking at a voltmeter.</p>
  </div>

  <h3><span class="sec">2.10</span> The traps, collected</h3>

  <p>Your revision sheet lists these under "Remember / common mistakes", and every one of
  them has cost somebody a question.</p>

  <div class="tw"><table>
    <thead><tr><th>Trap</th><th>How to avoid it</th></tr></thead>
    <tbody>
      <tr><td><strong>Degrees inside an area integral or inside $t_{cr}$</strong></td>
          <td>Radians everywhere in the formula; convert to degrees only on the final line.
          The $(\pi - 2\delta_0)$ term is the giveaway — if $\delta_0$ is in degrees, you are
          subtracting 60 from 3.14.</td></tr>
      <tr><td><strong>$\delta_{\max}$ taken from the pre-fault curve</strong></td>
          <td>$\delta_{\max} = \pi - \sin^{-1}(P_m / P_{\max}^{\text{post}})$. Only equal to
          $\pi - \delta_0$ when the post-fault network is the pre-fault one.</td></tr>
      <tr><td><strong>Shading the areas before identifying the regions</strong></td>
          <td>Mark where $P_m > P_e$ (accelerating, $A_1$) and where $P_m < P_e$
          (decelerating, $A_2$) <em>first</em>. Figure 2.1 shows what the result should look
          like.</td></tr>
      <tr><td><strong>Treating 90° as a wall</strong></td>
          <td>It is the static limit, not the transient one. The rotor reaches 150° in the
          worked example and comes back.</td></tr>
      <tr><td><strong>Expecting a closed-form $t_{cr}$ in Case C</strong></td>
          <td>Only Case B has one, and the reason is in §2.5. Midterm Q6(e) asked exactly
          this.</td></tr>
      <tr><td><strong>Forgetting the average $P_a$ at a switching instant</strong></td>
          <td>$P_a \approx \tfrac12(P_a^- + P_a^+)$ in the point-by-point table.</td></tr>
    </tbody>
  </table></div>

  <div class="box exam">
    <div class="label">Exam note — how stability was actually asked</div>
    <p>13 of the midterm's 40 marks, in two questions:</p>
    <ul>
      <li><strong>Q1 [4 marks]</strong> — Case B, exactly as worked in §2.6. And this is the
      significant part: <strong>it is a lecture example reproduced verbatim</strong>, with
      the same $H = 4$, $P_{\max} = 1.8$, $P_m = 0.9$, and the answer $\delta_{cr} = 79.56°$
      already written on page 14 of the tablet notes.</li>
      <li><strong>Q6 [9 marks]</strong> — Case C, with the network reduction, and part (e)
      asking whether $t_{cr}$ can be found the same way as for a terminal fault.</li>
    </ul>
    <p><strong>The transferable fact is the first one.</strong> This examiner re-asks his own
    worked examples with the numbers unchanged. That makes every worked example in your
    tablet notes a live end-term candidate, and it is the single most useful thing to know
    about how he sets papers. Work them, do not just read them.</p>
  </div>

  <div class="box chk">
    <div class="label">Checkpoint</div>
    <p>The machine in §2.6 is re-rated so that it now delivers $P_m = 1.5\ \text{pu}$ with
    the same $P_{\max} = 1.8$ and $H = 4$. Compute the new $t_{cr}$ and say what has
    happened.</p>
    <p><strong>Answer.</strong> $\delta_0 = \sin^{-1}(1.5/1.8) = \sin^{-1}(0.8333) =
    0.9851\ \text{rad} = 56.44°$. Then
    $\cos\delta_{cr} = (3.14159 - 1.97022)(0.83333) - 0.55277
    = 0.97614 - 0.55277 = 0.42337$, so
    $\delta_{cr} = 1.13363\ \text{rad} = 64.95°$. And
    $t_{cr} = \sqrt{4(4)(1.13363 - 0.98511)/(314.159 \times 1.5)}
    = \sqrt{2.37632/471.239} = \sqrt{0.0050427} = \mathbf{0.0710\ s}$ — just
    <strong>3.55 cycles</strong>.</p>
    <p><strong>What happened:</strong> loading the machine from 50% to 83% of $P_{\max}$ cut
    the critical clearing time from 11.07 cycles to 3.55 — by a factor of more than three. Two
    effects compound: $\delta_0$ has moved much closer to $\delta_{cr}$ (only 8.51° of margin
    instead of 49.56°), and the larger $P_m$ accelerates the rotor across that margin faster.
    <strong>3.55 cycles is faster than a breaker can clear</strong>, so this machine cannot be
    protected against a terminal fault at this loading by conventional means at all. That is
    the quantitative reason heavily loaded systems are operated with stability margins rather
    than purely economically — and it is where Chapter&nbsp;3's cheapest-dispatch answer runs
    into Chapter&nbsp;2's physics.</p>
  </div>
</section>

<!-- ============================================================
     CHAPTER 3
     ============================================================ -->
<section class="chapter" id="ch3">
  <div class="num">Chapter 3 <span class="tag pre">pre-midterm · revision</span></div>
  <h2>Revision: Economic Operation and Unit Commitment</h2>
  <p class="hook">The slowest clock, and the only one where nothing breaks if you get it
  wrong — it merely costs more. Fifteen of the midterm's 40 marks came from here. This
  chapter also contains the one place in the pre-midterm half where <strong>the rigorous
  method and the examiner's method disagree</strong>, and under "no step marking" the
  rigorous one scores zero. That is §3.5.</p>

  <h3><span class="sec">3.1</span> What a cost curve is made of</h3>

  <p>A thermal generating unit's fuel cost over an hour, as a function of its output, is
  modelled as a quadratic:</p>

  <div class="box key">
    <div class="label">Key result — the cost curve and its slope</div>
    <p>$$C_i(P_i) = a_i P_i^2 + b_i P_i + c_i \quad [\text{Rs./h}]
      \qquad\Longrightarrow\qquad
      \text{IC}_i = \frac{dC_i}{dP_i} = 2a_i P_i + b_i \quad [\text{Rs./MWh}]$$</p>
    <p>The <strong>incremental cost</strong> IC is the cost of the <em>next</em> megawatt,
    and it is the quantity every dispatch decision is made on. Note that it is a
    <em>straight line</em> in $P_i$ even though the cost itself is a parabola.</p>
  </div>

  <div class="box why">
    <div class="label">Why it happens — each of the three terms means something physical</div>
    <p>This is worth knowing because it explains why the dispatch condition ignores one of
    them and the commitment decision does not.</p>
    <ul>
      <li><strong>$c_i$ — the no-load cost.</strong> What the unit costs per hour just to be
      synchronised and spinning at zero output: fuel to overcome windage and friction, auxiliary
      power, staff. It does not depend on output at all, so it <strong>vanishes from
      IC</strong>.</li>
      <li><strong>$b_i P_i$ — the fuel at ideal efficiency.</strong> If the unit's efficiency
      were constant, this linear term would be the whole fuel bill, and $b_i$ would be the
      heat rate times the fuel price.</li>
      <li><strong>$a_i P_i^2$ — the efficiency penalty.</strong> Real units get
      <em>less</em> efficient as they are loaded harder — throttling losses, higher exhaust
      temperature, more auxiliary load. The quadratic term is that worsening, and it is what
      makes the incremental cost rise with output and therefore makes the dispatch problem
      interesting at all.</li>
    </ul>
    <p>If $a_i$ were zero for every unit, the cheapest dispatch would be trivial: load the
    unit with the smallest $b$ to its maximum, then the next, and so on. It is the rising
    incremental cost that makes sharing load between units optimal.</p>
  </div>

  <h3><span class="sec">3.2</span> The lossless condition: equal incremental cost</h3>

  <p>Minimise $\sum_i C_i(P_i)$ subject to $\sum_i P_i = P_D$. Form the Lagrangian:</p>

  <div class="box ex">
    <div class="label">Proof — why equal $\lambda$ is optimal</div>
    <p>$$\mathcal{L} = \sum_i C_i(P_i) - \lambda\left(\sum_i P_i - P_D\right)$$</p>
    <p>$$\frac{\partial \mathcal{L}}{\partial P_i} = \frac{dC_i}{dP_i} - \lambda = 0
      \qquad\Longrightarrow\qquad
      \boxed{\;\frac{dC_i}{dP_i} = \lambda \ \text{ for every unit}\;}$$</p>
    <p><em>HP.</em> But the <em>reason</em> is more useful than the algebra, and it is a
    one-line argument you can give without any calculus:</p>
    <p>Suppose two units had different incremental costs, say $\text{IC}_1 = 20$ and
    $\text{IC}_2 = 25$. Then move one megawatt from unit 2 to unit 1. You save
    25 and spend 20, so the total cost falls by 5 — the dispatch was not optimal.
    <strong>You can keep doing this until the incremental costs are equal, and then no such
    move helps.</strong> That is the whole theorem.</p>
  </div>

  <div class="box key">
    <div class="label">Key result — three readings of $\lambda$</div>
    <p>$\lambda$ is not just a Lagrange multiplier. It is simultaneously:</p>
    <ul>
      <li>the <strong>system marginal cost</strong> — what it costs to serve one more MW of
      demand;</li>
      <li>the <strong>price of the next megawatt</strong>, which is why it is the number a
      control room actually watches;</li>
      <li>the <strong>market-clearing price</strong> in an electricity market, which is how
      the same mathematics turns into a price paid to generators.</li>
    </ul>
    <p>And structurally it is the second instance of §1.4's pattern: <em>one common variable
    coordinating many machines</em>. Each unit needs to know only $\lambda$ and its own cost
    curve — never anything about any other unit.</p>
  </div>

  <figure>
    <svg viewBox="0 0 640 300" role="img"
         aria-label="Incremental cost plotted against output for two generating units. Unit two starts lower but rises more steeply; unit one starts higher and rises more gently. A horizontal line at lambda equals twenty-five rupees per megawatt-hour cuts unit one at two hundred and fifty megawatts and unit two at three hundred and thirty-three megawatts, which is the optimal dispatch for a total load of five hundred and eighty-three megawatts.">
      <g font-family="ui-sans-serif,system-ui,sans-serif" font-size="10.5">
        <!-- axes -->
        <path d="M110 230H596" stroke="currentColor" stroke-width="1.4" fill="none"/>
        <path d="M110 230V50" stroke="currentColor" stroke-width="1.4" fill="none"/>
        <text x="340" y="276" text-anchor="middle" fill="var(--ink-faint)">unit output P, MW</text>
        <text x="44" y="140" fill="var(--ink-faint)" transform="rotate(-90 44 140)" text-anchor="middle">incremental cost, Rs./MWh</text>
        <g stroke="currentColor" opacity=".13" stroke-width="1">
          <path d="M222.5 230V50M335 230V50M447.5 230V50M560 230V50"/>
          <path d="M110 185H596M110 140H596M110 95H596"/>
        </g>
        <g fill="var(--ink-faint)" font-size="9" text-anchor="middle">
          <text x="110" y="246">0</text><text x="222.5" y="246">100</text>
          <text x="335" y="246">200</text><text x="447.5" y="246">300</text>
          <text x="560" y="246">400</text>
        </g>
        <g fill="var(--ink-faint)" font-size="9" text-anchor="end">
          <text x="104" y="233">10</text><text x="104" y="188">15</text>
          <text x="104" y="143">20</text><text x="104" y="98">25</text><text x="104" y="53">30</text>
        </g>

        <!-- lambda line -->
        <path d="M110 95H596" stroke="var(--exam)" stroke-width="2.2" fill="none"/>
        <text x="592" y="88" text-anchor="end" fill="var(--exam)" font-size="9.5" font-weight="650">λ = 25 Rs./MWh</text>

        <!-- unit 1: IC = 20 + 0.02P -->
        <path d="M110 140L560 68" stroke="var(--accent)" stroke-width="2.8" fill="none"/>
        <text x="420" y="78" fill="var(--accent)" font-size="9.5" font-weight="650">unit 1: IC = 20 + 0.02P</text>

        <!-- unit 2: IC = 15 + 0.03P -->
        <path d="M110 185L560 77" stroke="var(--good)" stroke-width="2.8" fill="none"/>
        <text x="220" y="160" fill="var(--good)" font-size="9.5" font-weight="650">unit 2: IC = 15 + 0.03P</text>

        <!-- intersections -->
        <circle cx="391.25" cy="95" r="5" fill="var(--accent)"/>
        <path d="M391.25 95V230" stroke="var(--accent)" stroke-width="1.3" stroke-dasharray="4 3" fill="none"/>
        <text x="391.25" y="262" text-anchor="middle" fill="var(--accent)" font-size="9.5" font-weight="700">P₁ = 250</text>

        <circle cx="485" cy="95" r="5" fill="var(--good)"/>
        <path d="M485 95V230" stroke="var(--good)" stroke-width="1.3" stroke-dasharray="4 3" fill="none"/>
        <text x="485" y="262" text-anchor="middle" fill="var(--good)" font-size="9.5" font-weight="700">P₂ = 333.3</text>

        <!-- the 'cheaper at low output' crossover -->
        <circle cx="110" cy="140" r="3.4" fill="var(--accent)"/>
        <circle cx="110" cy="185" r="3.4" fill="var(--good)"/>
        <text x="118" y="206" fill="var(--ink-faint)" font-size="9">unit 2 is cheaper here…</text>
        <text x="500" y="60" text-anchor="end" fill="var(--ink-faint)" font-size="9">…but unit 1 is cheaper up here</text>
        <path d="M110 140L560 68" stroke="none"/>
      </g>
    </svg>
    <figcaption><strong>Figure 3.1 — Optimal dispatch is one horizontal line.</strong> Draw
    both units' incremental-cost lines, draw $\lambda$ across them, and read the outputs off
    the axis. That is the whole method, and it generalises to any number of units: raise or
    lower the $\lambda$ line until the outputs sum to the demand. Note the crossover —
    unit&nbsp;2 is the cheaper <em>marginal</em> producer at low output and the more expensive
    one above about 167&nbsp;MW, which is exactly why neither should be loaded to the full first.
    An optimal dispatch is a <em>split</em>, not an ordering.</figcaption>
  </figure>

  <h3><span class="sec">3.3</span> When a unit hits a limit</h3>

  <p>Real units have $P_i^{\min}$ and $P_i^{\max}$. If the equal-$\lambda$ solution asks a
  unit for more than it can give, you cannot have it.</p>

  <div class="proc">
    <div class="label">Procedure — dispatch with generation limits</div>
    <ol>
      <li><strong>Solve as if unconstrained.</strong> Set all IC equal to $\lambda$, write
      each $P_i$ in terms of $\lambda$, and use $\sum P_i = P_D$ to find $\lambda$.</li>
      <li><strong>Check every unit against its limits.</strong></li>
      <li><strong>Clamp the worst violator</strong> at the limit it broke, and
      <strong>remove it from the $\lambda$ equation</strong> — its output is now a fixed
      number, so subtract it from $P_D$ and re-solve for the remaining free units.</li>
      <li><strong>Re-check every remaining free unit.</strong> One clamp changes $\lambda$,
      which can push a second unit over its own limit. Repeat until no unit violates.</li>
      <li><strong>Verify optimality with the KKT test</strong> below, because that is what
      "show that your answer is optimal" is asking for.</li>
    </ol>
    <p style="margin-top:.7rem">Step 4 is the one people skip. Your revision sheet flags it:
    <em>"then re-check every free unit (one clamp may cause another)."</em></p>
  </div>

  <div class="box key">
    <div class="label">Key result — the KKT optimality test, and how to say it in words</div>
    <p>At the optimum, every unit satisfies one of three conditions:</p>
    <div class="tw"><table>
      <thead><tr><th>Unit state</th><th>Condition</th><th>What it means in words</th></tr></thead>
      <tbody>
        <tr><td><strong>Free</strong> (between its limits)</td><td>$\text{IC}_i = \lambda$</td>
            <td>Marginal — it sets the price.</td></tr>
        <tr><td><strong>At $P^{\max}$</strong></td><td>$\text{IC}_i \le \lambda$</td>
            <td><em>"A bargain we ran out of."</em> It is cheaper than the market price, so
            we want more of it and cannot have it.</td></tr>
        <tr><td><strong>At $P^{\min}$</strong></td><td>$\text{IC}_i \ge \lambda$</td>
            <td><em>"A burden we are stuck with."</em> It is dearer than the market price, so
            we want less of it and are not allowed less.</td></tr>
      </tbody>
    </table></div>
    <p>Those two phrases are from your revision sheet, and they are the fastest way to get
    the inequality directions the right way round under exam pressure. If a maxed-out unit
    had $\text{IC} > \lambda$, you would want to back it off — so it cannot be at its maximum
    in an optimal solution.</p>
  </div>

  <h3><span class="sec">3.4</span> With losses: penalty factors</h3>

  <p>Transmission loses power, and the loss depends on <em>which</em> unit generates. A
  distant unit's cheap megawatt arrives partly as heat in the lines, so it is not as cheap as
  its cost curve says.</p>

  <div class="box key">
    <div class="label">Key result — the coordination equation</div>
    <p>$$L_i \cdot \text{IC}_i = \lambda,
      \qquad
      L_i = \frac{1}{1 - \dfrac{\partial P_L}{\partial P_i}},
      \qquad
      P_L = \sum_i\sum_j P_i B_{ij} P_j$$</p>
    <p>$L_i$ is the <strong>penalty factor</strong> and $\partial P_L/\partial P_i$ is the
    <strong>incremental transmission loss</strong>. The power balance also changes, to
    $\sum_i P_i = P_D + P_L$.</p>
  </div>

  <div class="box why">
    <div class="label">Why it happens — which way a penalty factor pushes a unit</div>
    <p>This is the trap, so reason it out rather than memorising.</p>
    <p>$L_i \cdot \text{IC}_i = \lambda$ rearranges to
    $\text{IC}_i = \lambda / L_i$. So a unit with a <strong>large</strong> $L_i$ is required
    to operate at a <strong>smaller</strong> incremental cost — which, since IC rises with
    output, means a <strong>smaller output</strong>. It gets backed off.</p>
    <p>And $L_i$ is large when $\partial P_L/\partial P_i$ is large and positive — that is, a
    unit whose extra output <em>increases</em> system losses. Typically a remote plant, far
    from the load.</p>
    <p>Your revision sheet puts it as: <em>"$L_i > 1$: remote plant, its cheap MW are taxed by
    the MW lost in transit. $L_i < 1$: a plant whose output reduces losses — a
    subsidy."</em> A penalty factor below 1 is possible and means the unit is well sited:
    generating more there relieves flows elsewhere and <em>reduces</em> total loss, so it
    deserves to run harder than its own cost curve suggests.</p>
    <p><strong>One-line check:</strong> remote plant → high loss sensitivity → high $L$ →
    low required IC → <em>backed off</em>.</p>
  </div>

  <h3><span class="sec">3.5</span> Two routes to a penalty factor, and only one scores</h3>

  <div class="box warn">
    <div class="label">Watch out — this is the one conflict in the pre-midterm half, and it is a whole question</div>
    <p>The coordination equation $L_i \cdot \text{IC}_i = \lambda$ is
    <em>implicit</em>: $L_i$ depends on $P_i$, and $P_i$ depends on $L_i$. There are two ways
    to deal with that, they give <strong>different numbers</strong>, and the master copy uses
    the second.</p>
    <div class="tw"><table>
      <thead><tr><th></th><th>Route A — rigorous</th><th>Route B — <strong>this course</strong></th></tr></thead>
      <tbody>
        <tr><td>Method</td>
            <td>Solve $L_i \text{IC}_i = \lambda$ <em>simultaneously</em> with
            $L_i = 1/(1 - \partial P_L/\partial P_i)$</td>
            <td>Find the <strong>lossless</strong> dispatch first from
            $\text{IC}_i = \lambda$, then <strong>evaluate the penalty factors at that
            operating point</strong></td></tr>
        <tr><td>On the quiz data</td><td>$L_1 = 1.071$, $L_2 = 1.061$</td>
            <td>$L_1 = \mathbf{1.111}$, $L_2 = \mathbf{1.071}$</td></tr>
        <tr><td>Master copy</td><td>—</td><td><strong>1.11 and 1.07 ✓</strong></td></tr>
      </tbody>
    </table></div>
    <p><strong>Use Route B.</strong> It is a first-iteration approximation of Route A — and
    in fact it is exactly the first pass of the $\lambda$-iteration you would run to solve
    Route A properly. It is a legitimate engineering method and it is what this examiner
    marks. Under "no step marking", Route A's beautifully rigorous 1.071 scores
    <strong>zero</strong>.</p>
    <p>If an end-term question gives you room to write, say which you are doing in one line —
    <em>"evaluating penalty factors at the lossless dispatch point, as a first
    iteration"</em> — and you are protected either way.</p>
  </div>

  <div class="box ex">
    <div class="label">Worked example — penalty factors, the examiner's route
      <span class="tag ref">Major Quiz Q6 · Lab Quiz Q2</span></div>
    <p><em>$\dfrac{dC_1}{dP_1} = 20 + 0.02P_1$, $\dfrac{dC_2}{dP_2} = 15 + 0.03P_2$,
    $P_L = 0.0002P_1^2 + 0.0001P_2^2$, and $\lambda = 25$. Find $L_1$ and $L_2$ — and the
    optimal generations.</em></p>
    <p><strong>1 — the lossless dispatch.</strong> Set each IC equal to $\lambda$:</p>
    <p>$$20 + 0.02 P_1 = 25 \;\Longrightarrow\; P_1 = \frac{5}{0.02} = \mathbf{250\ MW}$$</p>
    <p>$$15 + 0.03 P_2 = 25 \;\Longrightarrow\; P_2 = \frac{10}{0.03} = \mathbf{333.3\ MW}$$</p>
    <p>(These two numbers are the complete answer to <strong>Lab Quiz Q2</strong>, which is
    the same data asked as a separate question.)</p>
    <p><strong>2 — the incremental losses</strong>, differentiating $P_L$:</p>
    <p>$$\frac{\partial P_L}{\partial P_1} = 0.0004\,P_1 = 0.0004 \times 250 = 0.10$$</p>
    <p>$$\frac{\partial P_L}{\partial P_2} = 0.0002\,P_2 = 0.0002 \times 333.3 = 0.0667$$</p>
    <p><strong>3 — the penalty factors.</strong></p>
    <p>$$L_1 = \frac{1}{1 - 0.10} = \frac{1}{0.90} = \mathbf{1.111}$$</p>
    <p>$$L_2 = \frac{1}{1 - 0.0667} = \frac{1}{0.9333} = \mathbf{1.071}$$</p>
    <p class="read">Both penalty factors exceed 1, so both units are being
    <em>taxed</em> for the losses their output causes — unsurprising, since the loss formula
    is positive-definite and has no cross-terms, so every unit's extra megawatt adds loss.</p>
    <p>And $L_1 > L_2$: unit&nbsp;1 is penalised more heavily. Read why from the loss
    formula — $\partial P_L/\partial P_1 = 0.0004 P_1$ against
    $\partial P_L/\partial P_2 = 0.0002 P_2$, so unit&nbsp;1's loss sensitivity coefficient is
    <em>twice</em> unit&nbsp;2's. Unit&nbsp;1 is the electrically remote plant. Properly
    accounting for that would back unit&nbsp;1 off below 250&nbsp;MW and let unit&nbsp;2 pick
    up the difference — which is exactly what Route A's 166.7&nbsp;MW and 285.7&nbsp;MW do.
    <strong>That is the reading of the penalty factors: they are the correction that moves
    generation towards the load.</strong></p>
    <p><strong>What cannot be answered from this data:</strong> the total cost. Only the
    incremental costs are given, so $a$, $b$ are recoverable but the no-load constants $c_i$
    are not — and the total cost needs them. If a question asks for total cost it must supply
    the full cost curves; if it does not, say so rather than inventing $c = 0$.</p>
  </div>

  <h3><span class="sec">3.6</span> Unit commitment — a different question</h3>

  <p>Economic dispatch answers <em>how much</em> each running unit should produce. Unit
  commitment answers <em>which units should be running at all</em>, hour by hour, and it is a
  much harder problem.</p>

  <div class="box key">
    <div class="label">Key result — the unit-commitment problem</div>
    <p>With $u_{it} \in \{0,1\}$ the on/off decision for unit $i$ in hour $t$:</p>
    <p>$$\min \sum_t \sum_i \Bigl[\,u_{it}\,C_i(P_{it}) + SU_{it}\,\Bigr]$$</p>
    <p>subject to, in every hour,</p>
    <p>$$\sum_i u_{it} P_{it} = P_{D,t}
      \qquad\text{and}\qquad
      \sum_i u_{it} P_i^{\max} \ge P_{D,t} + R_t$$</p>
    <p>The second constraint is the <strong>spinning reserve</strong> requirement: the
    committed units must be able to cover not just the load but a margin above it, so that
    losing the largest unit does not cause a blackout.</p>
    <p>Plus <strong>minimum up and down times</strong> — a large thermal unit cannot be
    cycled freely; its metal has to heat and cool slowly — and <strong>start-up costs</strong>
    $SU_{it}$, which depend on how long the unit has been off.</p>
  </div>

  <div class="box why">
    <div class="label">Why it happens — why this is not just dispatch with extra steps</div>
    <p>Dispatch is a <em>continuous</em> optimisation and calculus solves it. Commitment is
    <em>combinatorial</em>: the variables are binary, so there is no derivative to set to
    zero.</p>
    <p>And the search space is brutal. With $N$ units over $T$ hours there are
    $2^{N \times T}$ combinations. Your revision sheet does the arithmetic: <strong>10 units
    over 24 hours is about $10^{72}$ cases</strong> — more than the number of atoms in the
    observable universe. Brute force is not slow, it is impossible.</p>
    <p>Worse, the hours are <em>coupled</em>. Minimum down time means a decision in hour 3
    constrains hour 7, so you cannot optimise each hour independently either. Real systems use
    Lagrangian relaxation, dynamic programming or mixed-integer programming. For hand
    calculation there is the priority-list method below, which is a good heuristic rather than
    an optimum — and saying that is worth a mark.</p>
  </div>

  <h3><span class="sec">3.7</span> The priority-list method</h3>

  <div class="proc">
    <div class="label">Procedure — priority-list unit commitment</div>
    <ol>
      <li><strong>Rank the units</strong> by <strong>full-load average cost</strong>:
      $$\text{FLAC}_i = \frac{C_i(P_i^{\max})}{P_i^{\max}}\quad[\text{Rs./MWh}]$$
      cheapest first. This is the priority list, and it is fixed for the whole study.</li>
      <li><strong>Commit down the list</strong>, hour by hour, until the committed capacity
      covers the load plus the reserve: $\sum u_i P_i^{\max} \ge P_{D,t} + R_t$.</li>
      <li><strong>Cost the hour</strong> by running an equal-$\lambda$ economic dispatch
      (§3.2–3.3) over the committed set only.</li>
      <li><strong>On falling load, apply two tests</strong> before decommitting the marginal
      unit:
        <ul>
          <li><strong>(a) Feasibility</strong> — does its minimum down time allow it to be
          back when it is next needed? If not, it must stay on regardless of cost.</li>
          <li><strong>(b) Economics</strong> — is the cost of <em>riding through</em> the
          trough with it on, greater than the cost of shutting down and restarting? Compare the
          hourly premium against the start-up cost.</li>
        </ul>
      </li>
    </ol>
  </div>

  <div class="box warn">
    <div class="label">Watch out — the error your revision sheet calls "the most common in Module 2"</div>
    <p><strong>"Average cost ranks the list; incremental cost dispatches the set."</strong></p>
    <p>Two different cost measures, two different jobs, and they give different orderings.</p>
    <p>The <strong>ranking</strong> uses full-load <em>average</em> cost, which
    <em>includes</em> the no-load constant $c_i$ — because the commitment decision is
    precisely the decision whether to pay $c_i$ at all. A unit with a huge $c$ and a tiny
    incremental cost is expensive to have on and cheap to load; the average cost captures
    that and the incremental cost does not.</p>
    <p>The <strong>dispatch</strong> uses <em>incremental</em> cost, which
    <strong>ignores $c_i$</strong> — because once the unit is committed, $c_i$ is being paid
    whatever you do, so it cannot influence how much to load it. A sunk cost is irrelevant to
    a marginal decision.</p>
    <p>Mixing them — ranking by incremental cost, or dispatching by average cost — is the
    classic error, and it is the sort of thing a question asking you to "justify your decision
    fully" is testing.</p>
  </div>

  <div class="box exam">
    <div class="label">Exam note — how economic operation was actually asked</div>
    <p>15 of the midterm's 40 marks, in two questions, plus two quiz blanks:</p>
    <ul>
      <li><strong>Midterm Q2 [7 marks, five parts]</strong> — economic dispatch with losses:
      penalty factors, $\lambda$, and then <em>"show that your answer is optimal"</em> (the
      KKT test of §3.3) and the total cost.</li>
      <li><strong>Midterm Q4 [8 marks]</strong> — priority-list unit commitment over a
      4-hour schedule, including a decommit decision with the two tests of §3.7 stated as
      named options.</li>
      <li><strong>Major Quiz Q6</strong> and <strong>Lab Quiz Q2</strong> — the penalty-factor
      and lossless-dispatch pair worked in §3.5.</li>
    </ul>
    <p>Two things to note. The mid-term questions were the <em>only</em> ones on the paper
    worth 7 and 8 marks respectively with five and four parts — so this topic rewards a
    structured, step-by-step answer more than any other. And the quiz questions are
    <strong>the same data as each other</strong>, split across two papers, which is this
    examiner's reuse habit (§2.10) showing up again.</p>
  </div>

  <div class="box chk">
    <div class="label">Checkpoint</div>
    <p>Two units: $C_1 = 0.01P_1^2 + 20P_1 + 500$ and $C_2 = 0.02P_2^2 + 15P_2 + 1200$, both
    with $P^{\max} = 200\ \text{MW}$ and $P^{\min} = 50\ \text{MW}$. Demand is
    100&nbsp;MW with no reserve requirement. Which single unit would a priority list commit —
    and is that the cheapest way to serve 100&nbsp;MW?</p>
    <p><strong>Answer.</strong> Full-load average costs:
    $\text{FLAC}_1 = C_1(200)/200 = (400 + 4000 + 500)/200 = 4900/200 = 24.5$;
    $\text{FLAC}_2 = C_2(200)/200 = (800 + 3000 + 1200)/200 = 5000/200 = 25.0$. So the
    priority list commits <strong>unit 1</strong>, and running it alone at 100&nbsp;MW costs
    $C_1(100) = 100 + 2000 + 500 = \mathbf{2600\ Rs./h}$.</p>
    <p><strong>Is that cheapest?</strong> Check the alternative. Unit 2 alone at 100&nbsp;MW
    costs $C_2(100) = 200 + 1500 + 1200 = 2900$ — worse. Both on, with
    $P^{\min} = 50$ each, forces $P_1 = P_2 = 50$:
    $C_1(50) + C_2(50) = (25 + 1000 + 500) + (50 + 750 + 1200) = 1525 + 2000 = 3525$ —
    much worse, because you are now paying both no-load costs. So <strong>yes, the priority
    list got it right here</strong>, and the reason it did is that the no-load costs dominate
    at this low demand.</p>
    <p>The instructive part is <em>why</em> ranking by incremental cost would have got it
    wrong: at 100&nbsp;MW, $\text{IC}_1 = 20 + 0.02(100) = 22$ while
    $\text{IC}_2 = 15 + 0.04(100) = 19$ — unit&nbsp;2 looks cheaper on the margin and is
    300&nbsp;Rs./h more expensive in total, because its $c$ is 1200 against 500. That is
    §3.7's watch-out, in numbers.</p>
  </div>
</section>

<!-- ============================================================
     CHAPTER 4
     ============================================================ -->
<section class="chapter" id="ch4">
  <div class="num">Chapter 4 <span class="tag pre">pre-midterm · revision</span></div>
  <h2>Revision: Load-Frequency Control</h2>
  <p class="hook">The middle clock, and 12 of the midterm's 40 marks. The whole subject
  turns on one idea that looks like a defect: governor droop <em>deliberately</em> leaves a
  steady-state frequency error, and that error is not a failure of the design — it
  <strong>is</strong> the design. Everything else in the chapter follows from understanding
  why.</p>

  <h3><span class="sec">4.1</span> The four stages of a frequency event</h3>

  <p>A load increase or a generator trip sets off a sequence that your revision sheet calls
  the <em>timescale ladder</em>. Each stage hands over to the next, and each does something
  the previous one could not.</p>

  <div class="tw"><table>
    <thead><tr><th>Stage</th><th>Timescale</th><th>Mechanism</th><th>What it achieves</th></tr></thead>
    <tbody>
      <tr><td><strong>Inertia</strong></td><td>0–2 s</td>
          <td>No control at all. The machines' stored rotational energy supplies the deficit,
          so they all slow down together.</td>
          <td>Sets the <strong>rate of change of frequency</strong> (RoCoF) and buys time.
          Arrests nothing.</td></tr>
      <tr><td><strong>Primary — droop</strong></td><td>2–30 s</td>
          <td>Every governor on the system opens its valve in proportion to the frequency
          error.</td>
          <td><strong>Arrests</strong> the fall and settles at a new frequency —
          <em>not</em> 50 Hz.</td></tr>
      <tr><td><strong>Secondary — AGC</strong></td><td>30 s–10 min</td>
          <td>An integral controller shifts speed-changer setpoints until the area control
          error is zero.</td>
          <td><strong>Restores 50 Hz</strong> exactly, and restores the scheduled tie-line
          flows.</td></tr>
      <tr><td><strong>Tertiary — dispatch</strong></td><td>10 min+</td>
          <td>Economic dispatch (Chapter 3) re-optimises which units carry the new load.</td>
          <td>Makes it <strong>cheap</strong> again.</td></tr>
    </tbody>
  </table></div>

  <figure>
    <svg viewBox="0 0 640 300" role="img"
         aria-label="Frequency deviation plotted against time on a logarithmic time axis from a tenth of a second to a thousand seconds, after a load increase. The frequency falls steeply during the first two seconds as inertia alone responds, reaching a nadir of about minus 0.043 hertz. Governor droop then arrests the fall and the frequency recovers partially, settling at minus 0.029 hertz. After thirty seconds automatic generation control drives the deviation back to zero over several minutes. Three shaded bands label the inertia, droop and AGC stages.">
      <g font-family="ui-sans-serif,system-ui,sans-serif" font-size="10.5">
        <!-- stage bands -->
        <rect x="110" y="46" width="156" height="192" fill="var(--ink-faint)" opacity=".13"/>
        <rect x="266" y="46" width="141" height="192" fill="var(--accent)" opacity=".11"/>
        <rect x="407" y="46" width="183" height="192" fill="var(--good)" opacity=".12"/>
        <text x="188" y="62" text-anchor="middle" fill="var(--ink-faint)" font-weight="700">INERTIA</text>
        <text x="188" y="75" text-anchor="middle" fill="var(--ink-faint)" font-size="9">no control; sets RoCoF</text>
        <text x="336" y="62" text-anchor="middle" fill="var(--accent)" font-weight="700">DROOP</text>
        <text x="336" y="75" text-anchor="middle" fill="var(--accent)" font-size="9">arrests, leaves an error</text>
        <text x="498" y="62" text-anchor="middle" fill="var(--good)" font-weight="700">AGC</text>
        <text x="498" y="75" text-anchor="middle" fill="var(--good)" font-size="9">restores 50 Hz exactly</text>

        <!-- zero line -->
        <path d="M110 80H596" stroke="currentColor" stroke-width="1.6" fill="none"/>
        <text x="600" y="84" fill="var(--ink-faint)" font-size="9">Δf = 0</text>

        <!-- droop steady-state line -->
        <path d="M110 167H596" stroke="var(--accent)" stroke-width="1.5"
              stroke-dasharray="6 4" fill="none"/>
        <text x="596" y="163" text-anchor="end" fill="var(--accent)" font-size="9">Δf = −0.029 Hz — droop steady state</text>

        <!-- axes -->
        <path d="M110 238H596" stroke="currentColor" stroke-width="1.4" fill="none"/>
        <path d="M110 238V46" stroke="currentColor" stroke-width="1.4" fill="none"/>
        <text x="352" y="286" text-anchor="middle" fill="var(--ink-faint)">time after the load step, s (log scale)</text>
        <text x="40" y="142" fill="var(--ink-faint)" transform="rotate(-90 40 142)" text-anchor="middle">Δf, Hz</text>
        <g fill="var(--ink-faint)" font-size="9" text-anchor="middle">
          <text x="110" y="254">0.1</text><text x="230" y="254">1</text>
          <text x="350" y="254">10</text><text x="470" y="254">100</text>
          <text x="590" y="254">1000</text>
        </g>
        <g fill="var(--ink-faint)" font-size="9" text-anchor="end">
          <text x="104" y="83">0</text><text x="104" y="140">−0.02</text>
          <text x="104" y="200">−0.04</text>
        </g>

        <!-- the response -->
        <path fill="none" stroke="var(--exam)" stroke-width="2.9"
              d="M110.0 106.9L118.0 110.8L126.0 115.2L134.0 120.1L142.0 125.5L150.0 131.4L158.0 137.7L166.0 144.6L174.0 151.8L182.0 159.3L190.0 166.9L198.0 174.4L206.0 181.8L214.0 188.7L222.0 194.9L230.0 200.4L238.0 204.9L246.0 208.4L254.0 209.0L262.0 205.5L270.0 201.7L278.0 197.8L286.0 193.8L294.0 189.8L302.0 185.9L310.0 182.2L318.0 178.7L326.0 175.7L334.0 173.1L342.0 171.1L350.0 169.5L358.0 168.5L366.0 167.8L374.0 167.4L382.0 167.2L390.0 167.1L398.0 167.0L406.0 167.0L414.0 163.1L422.0 158.0L430.0 152.5L438.0 146.5L446.0 140.2L454.0 133.6L462.0 126.8L470.0 120.0L478.0 113.2L486.0 106.8L494.0 100.9L502.0 95.6L510.0 91.1L518.0 87.5L526.0 84.7L534.0 82.7L542.0 81.5L550.0 80.7L558.0 80.3L566.0 80.1L574.0 80.0L582.0 80.0L590.0 80.0"/>

        <!-- nadir marker -->
        <circle cx="251" cy="209" r="4.6" fill="var(--exam)"/>
        <text x="258" y="224" fill="var(--exam)" font-size="9.5" font-weight="650">nadir — the lowest frequency</text>
        <text x="258" y="235" fill="var(--exam)" font-size="9">this is what triggers load shedding</text>
      </g>
    </svg>
    <figcaption><strong>Figure 4.1 — One load step, four stages, and only the third one gets
    back to 50&nbsp;Hz.</strong> Drawn for the course's own constants:
    $K_{ps} = 100$, $T_{ps} = 20\ \text{s}$, $R = 3\ \text{Hz/pu MW}$, with a
    $\Delta P_D = 0.01\ \text{pu}$ load step. Three features matter. The
    <strong>nadir</strong> is <em>lower</em> than the steady state, because the governors have
    not yet caught up — and it is the nadir, not the steady state, that trips
    under-frequency load shedding. The <strong>droop steady state</strong> is a genuine
    equilibrium that will sit there forever if nothing else acts. And <strong>AGC</strong>
    takes minutes, not seconds, because it has to be slow enough not to fight the
    governors.</figcaption>
  </figure>

  <h3><span class="sec">4.2</span> Droop, and why it is deliberate</h3>

  <p>A governor could in principle be built to hold frequency exactly: sense any error and
  integrate until it is gone. That is called an <em>isochronous</em> governor and it is used
  — on machines running <strong>alone</strong>.</p>

  <div class="box why">
    <div class="label">Why it happens — why an isochronous governor cannot be used on a grid</div>
    <p>Put two isochronous machines on the same system. Each one's target is 50.00&nbsp;Hz,
    but no two sensors agree perfectly — say one reads 50.00 when the truth is 50.01.</p>
    <p>Machine A thinks the frequency is low and opens its valve. Machine B thinks it is high
    and closes. The frequency is now right, so neither stops: A keeps opening and B keeps
    closing, until A is at full load and B is at zero. <strong>They fight, and the load
    sharing is decided by sensor offsets rather than by anything sensible.</strong></p>
    <p><strong>Droop fixes this by giving each machine a sloping characteristic instead of a
    target.</strong> Each governor's output depends on the <em>frequency</em>, not on the
    frequency <em>error</em>, so there is exactly one frequency at which the total generation
    matches the load — and at that frequency every machine is at a well-defined, stable
    output. The machines no longer have individual targets to fight over.</p>
    <p>The price is a residual frequency error. The payoff is stable, predictable,
    <em>decentralised</em> load sharing with no communication between machines at all. This
    is §1.4's third pattern: <strong>a deliberate steady-state error that is the coordination
    mechanism.</strong></p>
  </div>

  <div class="box key">
    <div class="label">Key result — droop and the frequency it settles at</div>
    <p>The governor characteristic is</p>
    <p>$$\Delta P_m = -\frac{\Delta f}{R}$$</p>
    <p>where $R$ is the <strong>droop</strong> in Hz per pu MW. The minus sign says that
    <em>falling</em> frequency produces <em>more</em> power, which is the negative feedback
    that makes the thing work.</p>
    <p>Load itself also helps, because most load draws less power at lower frequency — that
    is the <strong>damping</strong> $B$, in pu MW/Hz. Combining the two, a load step
    $\Delta P_D$ settles at</p>
    <p>$$\boxed{\;\Delta f = \frac{-\Delta P_D}{B + \dfrac{1}{R}} = \frac{-\Delta P_D}{\beta}\;}
      \qquad
      \beta = \frac{1}{R} + B$$</p>
    <p>$\beta$ is the <strong>area frequency response characteristic</strong>, or area
    stiffness, in pu MW/Hz. It is the single number that says how much the frequency moves
    for a given load change — the larger $\beta$, the stiffer the system.</p>
    <p>Since usually $1/R \gg B$, the useful approximation is
    $\Delta f \approx -R\,\Delta P_D$.</p>
  </div>

  <div class="box warn">
    <div class="label">Watch out — $R$ versus $1/R$, and the sign</div>
    <p>Two traps your revision sheet flags, and both are easy to fall into.</p>
    <p><strong>$R$ or $1/R$?</strong> The steady-state result uses $R$:
    $\Delta f \approx -R\,\Delta P_D$. But the <em>block diagram</em>'s feedback path carries
    $1/R$, because the block converts a frequency into a power. Both are correct in their own
    place; writing $1/R$ in the steady-state formula inverts your answer by a factor of
    $R^2$.</p>
    <p><strong>The sign.</strong> A load <em>increase</em> makes $\Delta f$
    <strong>negative</strong>. Your revision sheet puts it bluntly: <em>"a positive answer is
    wrong even if the magnitude is right."</em> Check the sign before you check anything
    else — it costs nothing and it is marked.</p>
  </div>

  <h3><span class="sec">4.3</span> Why droop alone can never reach 50 Hz, and what does</h3>

  <p>Look at the boxed formula. $\Delta f = 0$ requires $\Delta P_D = 0$ — that is, no load
  change at all. <strong>For any real load change, droop leaves an error.</strong> It is not a
  tuning problem; it is what the equation says.</p>

  <p>Adding the <strong>speed changer</strong> — a setpoint shift $\Delta P_C$ commanded from
  outside the governor — changes that:</p>

  <p>$$\Delta f = \frac{\Delta P_C - \Delta P_D}{B + 1/R}$$</p>

  <p>so if $\Delta P_C = \Delta P_D$, then $\Delta f = 0$ <em>exactly</em>. The job of
  automatic generation control is to find that $\Delta P_C$ without being told what
  $\Delta P_D$ was.</p>

  <div class="box key">
    <div class="label">Key result — why the controller must be an integrator</div>
    <p>AGC applies an integral controller to the frequency error (for an isolated area) or to
    the area control error (for an interconnected one). The reason it must be an
    <em>integral</em> controller and not a proportional one is structural:</p>
    <p>A proportional controller produces an output proportional to the error, so it needs a
    <em>non-zero error</em> to produce any output at all — which is exactly the problem droop
    already has. An <strong>integral</strong> controller accumulates the error, so its output
    keeps growing as long as any error remains, and it only stops when the error is
    <em>exactly zero</em>. <strong>Zero steady-state error is the defining property of
    integral action.</strong></p>
    <p>The cost, which your revision sheet notes: it adds one to the system order, so the
    response can overshoot and the integral gain has to be kept small enough not to fight the
    governors. That is why AGC acts over minutes while droop acts over seconds — and
    deliberately so.</p>
    <p>One elegant consequence: $\int \text{ACE}\,dt$, the accumulated area control error, is
    <strong>the clock-time error of a synchronous clock</strong> driven from the grid. Grid
    frequency is literally a timekeeping standard, and the integral of the error is how many
    seconds slow the clock on the wall has become.</p>
  </div>

  <div class="box key">
    <div class="label">Key result — the dynamic response, and the blocks it comes from</div>
    <p>The plant is three first-order blocks in series: governor
    $K_{sg}/(1 + T_{sg}s)$, turbine $K_t/(1 + T_t s)$, and generator–load
    $K_{ps}/(1 + T_{ps}s)$, with</p>
    <p>$$K_{ps} = \frac{1}{B}, \qquad T_{ps} = \frac{2H}{B f^0}$$</p>
    <p>Typical values: $T_{sg} = 0.4\ \text{s}$, $T_t = 0.5\ \text{s}$,
    $T_{ps} = 20\ \text{s}$. Because $T_{sg}, T_t \ll T_{ps}$, they are usually neglected,
    and the closed-loop response to a load step is a single exponential:</p>
    <p>$$\Delta f(t) = -\left[\frac{R\,K_{ps}}{R + K_{ps}}\right]
      \left\{1 - \exp\!\left[-\frac{t}{T_{ps}}\cdot\frac{R + K_{ps}}{R}\right]\right\}
      \Delta P_D$$</p>
  </div>

  <div class="box why">
    <div class="label">Why it happens — droop makes the system 34 times faster</div>
    <p>Read the exponent. The closed-loop time constant is</p>
    <p>$$T_{\text{closed}} = T_{ps}\,\frac{R}{R + K_{ps}}$$</p>
    <p>With the course's values $T_{ps} = 20\ \text{s}$, $R = 3$, $K_{ps} = 100$:</p>
    <p>$$T_{\text{closed}} = 20 \times \frac{3}{103} = 0.58\ \text{s}$$</p>
    <p>against an open-loop $T_{ps}$ of 20&nbsp;s — a factor of <strong>34 times
    faster</strong>, and settling in under two seconds instead of a minute.</p>
    <p>That is what the droop feedback loop buys, and it is worth noticing because it is easy
    to read droop as purely a sharing mechanism. It is also a stabiliser: a <em>smaller</em>
    $R$ (tighter droop) gives both a smaller steady-state error <em>and</em> a faster
    response. The limit on how small $R$ can be is governor hunting and the mechanical wear
    of valves moving constantly — not the mathematics.</p>
  </div>

  <h3><span class="sec">4.4</span> Load sharing between machines</h3>

  <div class="box key">
    <div class="label">Key result — droop in per cent, and the base trap</div>
    <p>Droop is usually quoted as a percentage: a "5% droop" machine goes from no load to
    full load for a 5% change in frequency. In that form,</p>
    <p>$$\frac{\Delta f}{f} = R_{\%} \times \frac{\text{MW carried}}{\text{own MW rating}}$$</p>
    <p>which rearranges to the form used in the worked example below.</p>
    <p><strong>And the trap:</strong> a droop in per cent is referred to the
    <em>machine's own</em> base. Two machines of different ratings with the same percentage
    droop have <strong>different</strong> $R$ in Hz/pu MW on a common system base. The
    conversion is</p>
    <p>$$R_{\text{sys}} = R_{\text{mach}} \times \frac{S_{\text{sys}}}{S_{\text{mach}}}$$</p>
    <p>Your revision sheet's warning: <em>"droop percentages are not comparable until
    referred to a common base."</em> And the corollary, which is the useful design fact:
    <strong>equal percentage droop makes machines share load in proportion to their
    ratings</strong> — which is exactly what you want, and is why utilities standardise
    droop settings at 4–5%.</p>
  </div>

  <div class="box ex">
    <div class="label">Worked example — droop sharing <span class="tag ref">Major Quiz Q10</span></div>
    <p><em>Two generators operate in parallel supplying a total load of 200&nbsp;MW. G1 is
    rated 100&nbsp;MW with 5% droop; G2 is rated 150&nbsp;MW with 4% droop. The frequency
    falls from 50&nbsp;Hz to 49.5&nbsp;Hz. Find each machine's change in output.</em></p>
    <p><strong>1 — the per-unit frequency change.</strong></p>
    <p>$$\frac{\Delta f}{f} = \frac{0.5}{50} = 0.01\ \ (1\%)$$</p>
    <p><strong>2 — each machine's pickup.</strong> Rearranging the boxed relation,
    $\Delta P = \dfrac{\Delta f}{f} \times \dfrac{P_{\text{rated}}}{R_{\%}}$:</p>
    <p>$$\Delta P_1 = 0.01 \times \frac{100}{0.05} = \mathbf{20\ MW}$$</p>
    <p>$$\Delta P_2 = 0.01 \times \frac{150}{0.04} = \mathbf{37.5\ MW}$$</p>
    <p class="read">G2 picks up nearly twice as much — 37.5&nbsp;MW against 20 — and there are
    two compounding reasons. It is 1.5 times larger, which alone would give it 1.5 times the
    pickup. And its droop is <em>tighter</em> (4% against 5%), so it responds more
    aggressively per unit of rating, multiplying its share by a further 5/4. Together:
    $1.5 \times 1.25 = 1.875$, and indeed $37.5/20 = 1.875$.</p>
    <p>That is the quantitative reason droop settings are standardised across a fleet. If
    these two machines are meant to share proportionally to rating, G2 is carrying more than
    its share of every disturbance and will wear its valves faster. The fix is to set both to
    the same percentage.</p>
    <p>A sanity check worth doing: the two pick up 57.5&nbsp;MW between them, so the load must
    have risen by about that much (plus whatever the damping $B$ absorbed). The 200&nbsp;MW in
    the question is the <em>pre-disturbance</em> load and does not enter the calculation — a
    distractor, like the ones in §11.4.</p>
  </div>

  <h3><span class="sec">4.5</span> Two areas, a tie line, and ACE</h3>

  <p>Connect two control areas by a tie line and the problem changes character: each area now
  has to care not only about frequency but about <em>how much power is crossing the
  boundary</em>, because that flow is contractually scheduled.</p>

  <div class="box key">
    <div class="label">Key result — the tie line is an integrator</div>
    <p>$$\Delta P_{\text{tie},1} = T_{12}\bigl(\Delta\delta_1 - \Delta\delta_2\bigr),
      \qquad
      T_{12} = \frac{|V_1||V_2|}{P_{r1}X_{12}}\cos\bigl(\delta_1^0 - \delta_2^0\bigr)$$</p>
    <p>$T_{12}$ is the <strong>synchronising coefficient</strong> — and notice it is the same
    quantity as the synchronising power coefficient of §2.2, $dP_e/d\delta$, evaluated at the
    operating point. The two halves of the pre-midterm course share a derivative.</p>
    <p>Now the key structural point, in your revision sheet's words:
    <em>"since angle = $\int$ frequency, the tie line is itself an integrator"</em>:</p>
    <p>$$\Delta P_{\text{tie},1}(s) = \frac{2\pi T_{12}}{s}\bigl[\Delta F_1 - \Delta F_2\bigr]$$</p>
    <p>And from the other area's point of view, with $a_{12} = P_{r1}/P_{r2}$:</p>
    <p>$$T_{21} = a_{12}\,T_{12}, \qquad
      \Delta P_{\text{tie},2} = -a_{12}\,\Delta P_{\text{tie},1}$$</p>
    <p><strong>This course uses $a_{12} = +P_{r1}/P_{r2}$</strong>, positive. Some textbooks
    define it with a minus sign and move the sign elsewhere; the course's convention is
    internally consistent and is the one to use.</p>
  </div>

  <div class="box why">
    <div class="label">Why it happens — and why that integrator matters</div>
    <p>Tie-line power depends on the angle <em>difference</em>, and angle is the integral of
    frequency. So a persistent frequency difference between the two areas produces an
    <em>ever-growing</em> angle difference and therefore an ever-growing tie-line flow —
    until something saturates or trips.</p>
    <p>That is why the tie line does not merely transmit power: it <strong>forces the two
    areas to the same frequency</strong>. Any difference is integrated into a flow that
    loads the fast area and relieves the slow one, until they match. The interconnection is a
    coupling, not a pipe.</p>
  </div>

  <div class="box key">
    <div class="label">Key result — ACE, and what each area's ACE is telling you</div>
    <p>$$\text{ACE}_i = \Delta P_{\text{tie},i} + b_i\,\Delta f_i,
      \qquad b_i \approx \beta_i$$</p>
    <p>Each area's AGC drives its <em>own</em> ACE to zero. And with the standard choice
    $b_i = \beta_i$, something remarkable happens. For a load step $\Delta P_{D1}$ in
    area&nbsp;1, with primary control only:</p>
    <p>$$\Delta f = \frac{-\Delta P_{D1}}{\beta_1 + \dfrac{\beta_2}{a_{12}}},
      \qquad
      \Delta P_{\text{tie},1} = \frac{\beta_2\,\Delta f}{a_{12}}$$</p>
    <p>and substituting these into the ACE definitions gives</p>
    <p>$$\text{ACE}_1 = -\Delta P_{D1}
      \qquad\text{and}\qquad
      \boxed{\;\text{ACE}_2 = 0\;}$$</p>
    <p><strong>The area that caused the disturbance sees its own disturbance in its ACE; the
    area that helped sees nothing at all.</strong> So area 2's AGC does not act, area 1's AGC
    corrects exactly its own load change, and the tie-line flow returns to schedule. That is
    <em>non-interactive control</em>, and it is the entire reason $b_i$ is chosen equal to
    $\beta_i$ — a genuinely elegant result and a very likely "interpret both results"
    question.</p>
  </div>

  <div class="box warn">
    <div class="label">Watch out — the standard error in every two-area problem</div>
    <p>Your revision sheet states it directly: <em>"In two-area problems $\beta_2$ must be
    divided by $a_{12}$ — writing $\beta_1 + \beta_2$ is the standard error."</em></p>
    <p>The reason is base conversion, the same issue as §4.4. $\beta_1$ and $\beta_2$ are each
    expressed on their own area's base, and you cannot add quantities on different bases. The
    $a_{12} = P_{r1}/P_{r2}$ factor refers area 2's stiffness to area 1's base. Writing
    $\beta_1 + \beta_2$ silently assumes the two areas are the same size.</p>
    <p>Two further traps in the same family: <strong>ACE = $\Delta f$ only for an isolated
    area</strong> (there is no tie line, so the first term vanishes), and the sign of
    $\Delta P_{\text{tie}}$ must be <em>stated as a direction</em> — "2&nbsp;MW from area 1 to
    area 2" — not left as a bare number, because the midterm asked for exactly that.</p>
  </div>

  <div class="box ex">
    <div class="label">Worked example — isolated-area steady state and dynamics</div>
    <p><em>An isolated area has $K_{ps} = 100\ \text{Hz/pu MW}$,
    $T_{ps} = 20\ \text{s}$ and a governor droop $R = 3\ \text{Hz/pu MW}$, at
    $f^0 = 50\ \text{Hz}$. A load step of $\Delta P_D = 0.01\ \text{pu}$ occurs. Find $B$,
    $H$, $\beta$, the steady-state frequency error, and the settling time.</em></p>
    <p><strong>1 — damping, from $K_{ps} = 1/B$:</strong></p>
    <p>$$B = \frac{1}{K_{ps}} = \frac{1}{100} = 0.01\ \text{pu MW/Hz}$$</p>
    <p><strong>2 — inertia, from $T_{ps} = 2H/(Bf^0)$:</strong></p>
    <p>$$H = \frac{T_{ps}\,B\,f^0}{2} = \frac{20 \times 0.01 \times 50}{2}
      = 5\ \text{MJ/MVA}$$</p>
    <p><strong>3 — area frequency response:</strong></p>
    <p>$$\beta = \frac{1}{R} + B = \frac{1}{3} + 0.01 = 0.3333 + 0.0100
      = \mathbf{0.3433\ pu\ MW/Hz}$$</p>
    <p><strong>4 — steady-state error:</strong></p>
    <p>$$\Delta f = \frac{-\Delta P_D}{\beta} = \frac{-0.01}{0.3433}
      = \mathbf{-0.0291\ Hz}$$</p>
    <p>Cross-check with the dynamic expression's final value,
    $-\bigl[R K_{ps}/(R + K_{ps})\bigr]\Delta P_D = -(300/103)(0.01) = -0.0291$. ✓</p>
    <p><strong>5 — settling time.</strong> The closed-loop time constant is
    $T_{ps}R/(R+K_{ps}) = 20 \times 3/103 = 0.58\ \text{s}$, so the response is essentially
    complete in $3\tau \approx \mathbf{1.7\ s}$.</p>
    <p class="read">Read the three numbers together. $\Delta f = -0.029\ \text{Hz}$ is
    <em>tiny</em> — 0.06% of 50&nbsp;Hz — because $\beta$ is large: the governors are stiff.
    But it is <strong>not zero</strong>, and it will stay there indefinitely unless AGC acts.
    That is the whole case for secondary control.</p>
    <p>And note which term dominates $\beta$: $1/R = 0.333$ against $B = 0.010$, a ratio of
    33 to 1. <strong>The governors do 97% of the work and the load's own damping does
    3%.</strong> That is why $\Delta f \approx -R\,\Delta P_D$ is such a good approximation,
    and it is also why a system with few governors on free control — one dominated by
    inverter-connected generation that does not respond to frequency — has a much smaller
    $\beta$ and far larger frequency excursions for the same load step.</p>
  </div>

  <div class="box ex">
    <div class="label">Worked example — two-area tie-line deviation
      <span class="tag ref">Lab Quiz Q3</span></div>
    <p><em>$B_1 = 20\ \text{MW/Hz}$, $B_2 = 25\ \text{MW/Hz}$. The steady-state $\Delta f$
    after a 100&nbsp;MW load increase in Area&nbsp;1 is 0.1&nbsp;Hz. Find the tie-line power
    deviation from Area&nbsp;1 to Area&nbsp;2.</em></p>
    <p>Take $\Delta f$ as <em>given</em> and apply $\text{ACE}_1 = 0$, the condition AGC
    drives the area to:</p>
    <p>$$\text{ACE}_1 = \Delta P_{\text{tie},1} + B_1 \Delta f_1 = 0
      \;\Longrightarrow\;
      \bigl|\Delta P_{\text{tie},1}\bigr| = B_1 \bigl|\Delta f\bigr|
      = 20 \times 0.1 = \mathbf{2\ MW}$$</p>
    <p class="read">The direction: Area&nbsp;1 has the extra load, so it <em>imports</em> —
    the flow is 2&nbsp;MW <strong>from Area&nbsp;2 into Area&nbsp;1</strong>, which makes
    $\Delta P_{\text{tie},1}$ negative under the usual sign convention. Always state the
    direction; a bare "2 MW" is half an answer.</p>
    <p>Note that $B_2 = 25$ is not used. Under the $\text{ACE}_1 = 0$ route only area 1's own
    bias matters, so the other area's figure is a distractor.</p>
  </div>

  <div class="box warn">
    <div class="label">Watch out — this question's data is internally inconsistent</div>
    <p>If you try to derive $\Delta f$ from the 100&nbsp;MW step rather than taking it as
    given, you get</p>
    <p>$$\Delta f = \frac{-\Delta P_{D1}}{\beta_1 + \beta_2}
      = \frac{-100}{45} = -2.22\ \text{Hz}$$</p>
    <p>which is nowhere near the 0.1&nbsp;Hz the question states — and a 2.2&nbsp;Hz
    excursion would black the system out. The two pieces of data cannot both be right.</p>
    <p><strong>Treat the 0.1&nbsp;Hz as supplied</strong> and use $\text{ACE} = 0$, which is
    what reproduces the master-copy answer of 2&nbsp;MW. Do not try to reconcile it with the
    100&nbsp;MW figure.</p>
    <p>Note also that the $B$ symbols here are being used as <em>bias settings</em>
    ($b_i$ in §4.5), not as load damping — 20 and 25 MW/Hz are plausible bias values for
    whole areas and implausible as damping coefficients. If an exam question mixes them, say
    which reading you are taking. This is the second $B$ collision the cover warned
    about.</p>
  </div>

  <div class="box exam">
    <div class="label">Exam note — how load-frequency control was actually asked</div>
    <p>12 of the midterm's 40 marks, plus two quiz blanks:</p>
    <ul>
      <li><strong>Midterm Q3 [4 marks]</strong> — isolated-area LFC: $K_{ps}$, $T_{ps}$,
      $\beta$, steady-state $\Delta f$. Exactly §4.3's worked example.</li>
      <li><strong>Midterm Q5 [8 marks]</strong> — two-area: $T_{12}$, $a_{12}$, $\beta_i$,
      tie-line power <em>with direction</em>, and <em>"interpret both results"</em> — which is
      the $\text{ACE}_1 = -\Delta P_{D1}$, $\text{ACE}_2 = 0$ result of §4.5.</li>
      <li><strong>Major Quiz Q10</strong> — droop sharing, worked in §4.4.</li>
      <li><strong>Lab Quiz Q3</strong> — the two-area ACE blank, worked above.</li>
    </ul>
    <p>The 8-mark two-area question is the one to prepare properly, and the part most people
    lose is not the arithmetic — it is the <em>interpretation</em>. If you can write
    <em>"$\text{ACE}_2 = 0$, so Area 2's AGC does not respond; the disturbance appears only in
    Area 1's ACE, which is why its own AGC corrects it and the tie-line flow returns to
    schedule"</em>, you have the marks that most answers leave on the table.</p>
  </div>

  <div class="box chk">
    <div class="label">Checkpoint</div>
    <p>An isolated 2000&nbsp;MW area has $\beta = 400\ \text{MW/Hz}$. A 600&nbsp;MW generator
    trips. What is the steady-state frequency, and does under-frequency load shedding — set at
    48.8&nbsp;Hz — operate?</p>
    <p><strong>Answer.</strong> A generator tripping is equivalent to a load step of
    $+600\ \text{MW}$, so
    $\Delta f = -600/400 = \mathbf{-1.5\ Hz}$, settling at <strong>48.5&nbsp;Hz</strong>.
    That is below the 48.8&nbsp;Hz setting, so <strong>yes, load shedding operates</strong> —
    and it would have operated even sooner, because the <em>nadir</em> is lower than the
    steady state (Figure 4.1), so the frequency passes 48.8&nbsp;Hz on the way down within the
    first second or two.</p>
    <p><strong>The engineering reading:</strong> this area cannot survive the loss of a
    600&nbsp;MW unit on droop alone. Either the largest unit must be smaller relative to the
    area, or $\beta$ must be larger — more governors on free control, or more spinning reserve
    — or the area must be interconnected so that a neighbour's $\beta$ contributes too. That
    last option is the one real systems take, and it is why §4.5 exists: interconnection is
    bought primarily for this, not for energy trading. It is also why the spinning-reserve
    constraint in §3.6's unit commitment is written as "cover the load <em>plus a
    margin</em>" — the margin is sized by exactly this calculation.</p>
  </div>
</section>

<!-- ============================================================
     CHAPTER 5
     ============================================================ -->
<section class="chapter" id="ch5">
  <div class="num">Chapter 5 <span class="tag post">post-midterm · core</span></div>
  <h2>What a Relay Must Decide, and What It Sees</h2>
  <p class="hook">A fault is a few milliseconds of emergency. Somewhere in the network a
  device has to notice, decide that the trouble is <em>its</em> problem and not the next
  device's, and act — all before the machines fall out of step. This chapter is about that
  decision: who makes it, what information they get, and why the information is never the
  real thing.</p>

  <h3><span class="sec">5.1</span> The clock we are now on</h3>

  <p>Chapters 2 to 4 lived on the slow clocks. Unit commitment thinks in hours, economic
  dispatch in minutes, load-frequency control in tens of seconds. Nothing in those chapters
  happens fast enough for you to notice it happening.</p>

  <p>Protection lives on the fast clock, and the numbers are brutal. A relay is expected to
  make its decision in <strong>one to two cycles</strong> — 20 to 40&nbsp;milliseconds on a
  50&nbsp;Hz system. The breaker then needs about <strong>five cycles</strong>, 100&nbsp;ms,
  to actually part its contacts and interrupt the arc. Add them up and a well-protected
  fault is gone in about 140&nbsp;ms.</p>

  <p>Why that number and not some other? Because Chapter&nbsp;2 already fixed it. The
  equal-area criterion produced a <strong>critical clearing time</strong> — for the terminal
  fault worked in §2.6, $t_{cr} = 0.2213\ \text{s}$. Clear the fault inside that and the
  machine swings out and comes back. Miss it and the machine never recovers, and you have
  turned a faulted line into a lost generator.</p>

  <div class="box key">
    <div class="label">Key result — the specification protection has to meet</div>
    <p>$$t_{\text{relay}} + t_{\text{breaker}} \;<\; t_{cr}$$</p>
    <p>Stability analysis computes the right-hand side. Protection engineering delivers the
    left. That inequality is the entire reason the two halves of this course sit in one
    syllabus, and it is worth saying in one line in any answer that asks why fast clearing
    matters.</p>
  </div>

  <h3><span class="sec">5.2</span> The crash team and the backup team</h3>

  <p>Here is the picture to carry through the next seven chapters. A hospital has a crash
  team for each ward. When a patient in ward&nbsp;3 collapses, ward&nbsp;3's team goes —
  not the whole hospital. That is the first requirement, and it has a name:
  <strong>selectivity</strong>. Disconnect the faulted piece, and <em>only</em> the faulted
  piece.</p>

  <p>But crash teams fail. Someone is off shift, a pager dies, the defibrillator does not
  charge. So the hospital also has a rule: if ward&nbsp;3's team has not responded within a
  set delay, the team from ward&nbsp;2 next door comes instead. They are slower and they
  will disturb more patients, because they have to walk through ward&nbsp;2 to get there.
  But they come. That is <strong>backup protection</strong>, and the deliberate delay before
  it acts is the single most important number in relay coordination. Section&nbsp;5.12
  separates the two kinds of back-up (one in the same substation, one upstream) that the
  professor's revision sheet distinguishes.</p>

  <p>Everything in protection falls out of those two ideas: a primary responder for each
  piece of equipment, and a slower neighbour who acts only if the primary did not.</p>

  <h3><span class="sec">5.3</span> Zones, and why they must overlap</h3>

  <p>Divide the network into <strong>protection zones</strong>. Each zone is one piece of
  equipment — a generator, a busbar, a transformer, a line — with its own relays whose job
  is to trip for faults inside the zone and stay still for faults outside it.</p>

  <p>The boundary of a zone is not a point on a map. It is defined by <strong>where the
  current transformers are</strong>, because a relay only knows about current it can
  measure. And this forces a design decision that catches people out: adjacent zones must
  <strong>overlap</strong>, not merely touch.</p>

  <div class="box why">
    <div class="label">Why it happens</div>
    <p>Suppose two zones met exactly at a single CT. A fault occurring at that precise
    point — between the CT and the breaker — would be seen by the CT as outside one zone and
    outside the other. It would sit in a blind spot and nobody would trip for it.</p>
    <p>So the zones are drawn to overlap across each breaker, with the CTs on opposite
    sides. A fault in the overlap is seen by <em>both</em> zones, so both trip. That is
    wasteful — you disconnect more than you needed to — but a fault that is cleared too
    broadly is survivable and a fault that is never cleared is not. <strong>The overlap is
    deliberately chosen to fail safe.</strong></p>
  </div>

  <figure>
    <svg viewBox="0 0 640 210" role="img"
         aria-label="A one-line diagram from generator through two busbars, a line, a transformer and a feeder, with four dashed protection zones drawn over it. Each zone's boundary falls on a current transformer, and adjacent zones overlap across each circuit breaker so that no point in the network lies outside every zone.">
      <g font-family="ui-sans-serif,system-ui,sans-serif" font-size="10.5">
        <!-- zones (drawn first, behind) -->
        <rect x="26" y="52" width="136" height="104" rx="9" fill="none"
              stroke="var(--accent)" stroke-width="1.4" stroke-dasharray="6 4" opacity=".85"/>
        <text x="94" y="46" text-anchor="middle" fill="var(--accent)" font-weight="650">generator zone</text>

        <rect x="128" y="62" width="214" height="84" rx="9" fill="none"
              stroke="var(--warn)" stroke-width="1.4" stroke-dasharray="6 4" opacity=".85"/>
        <text x="235" y="160" text-anchor="middle" fill="var(--warn)" font-weight="650">line zone</text>

        <rect x="308" y="52" width="168" height="104" rx="9" fill="none"
              stroke="var(--good)" stroke-width="1.4" stroke-dasharray="6 4" opacity=".85"/>
        <text x="392" y="46" text-anchor="middle" fill="var(--good)" font-weight="650">transformer zone</text>

        <rect x="442" y="62" width="172" height="84" rx="9" fill="none"
              stroke="var(--exam)" stroke-width="1.4" stroke-dasharray="6 4" opacity=".85"/>
        <text x="528" y="160" text-anchor="middle" fill="var(--exam)" font-weight="650">feeder zone</text>

        <!-- main conductor -->
        <path d="M74 104H596" stroke="currentColor" stroke-width="1.8" fill="none"/>

        <!-- generator -->
        <circle cx="56" cy="104" r="18" fill="var(--paper)" stroke="currentColor" stroke-width="1.8"/>
        <text x="56" y="108.5" text-anchor="middle" fill="currentColor" font-weight="700">G</text>

        <!-- busbar 1 -->
        <path d="M152 76V132" stroke="currentColor" stroke-width="4"/>
        <text x="152" y="70" text-anchor="middle" fill="var(--ink-faint)">bus A</text>

        <!-- busbar 2 -->
        <path d="M332 76V132" stroke="currentColor" stroke-width="4"/>
        <text x="332" y="70" text-anchor="middle" fill="var(--ink-faint)">bus B</text>

        <!-- transformer: two interlocking circles -->
        <circle cx="388" cy="104" r="13" fill="none" stroke="currentColor" stroke-width="1.8"/>
        <circle cx="408" cy="104" r="13" fill="none" stroke="currentColor" stroke-width="1.8"/>

        <!-- busbar 3 -->
        <path d="M466 76V132" stroke="currentColor" stroke-width="4"/>
        <text x="466" y="70" text-anchor="middle" fill="var(--ink-faint)">bus C</text>

        <!-- load arrow -->
        <path d="M596 104l-9-5v10z" fill="currentColor"/>
        <text x="600" y="120" fill="var(--ink-faint)">load</text>

        <!-- CTs: small circles astride the conductor -->
        <g stroke="currentColor" stroke-width="1.5" fill="var(--paper)">
          <circle cx="118" cy="104" r="6"/>
          <circle cx="186" cy="104" r="6"/>
          <circle cx="300" cy="104" r="6"/>
          <circle cx="358" cy="104" r="6"/>
          <circle cx="438" cy="104" r="6"/>
          <circle cx="500" cy="104" r="6"/>
        </g>
        <text x="118" y="128" text-anchor="middle" fill="var(--ink-faint)" font-size="9">CT</text>
        <text x="186" y="128" text-anchor="middle" fill="var(--ink-faint)" font-size="9">CT</text>
        <text x="300" y="128" text-anchor="middle" fill="var(--ink-faint)" font-size="9">CT</text>
        <text x="358" y="128" text-anchor="middle" fill="var(--ink-faint)" font-size="9">CT</text>
        <text x="438" y="128" text-anchor="middle" fill="var(--ink-faint)" font-size="9">CT</text>
        <text x="500" y="128" text-anchor="middle" fill="var(--ink-faint)" font-size="9">CT</text>

        <!-- breakers at the overlaps -->
        <g stroke="var(--ink)" stroke-width="2" fill="none">
          <rect x="146" y="98" width="12" height="12" fill="var(--paper)"/>
          <rect x="326" y="98" width="12" height="12" fill="var(--paper)"/>
          <rect x="460" y="98" width="12" height="12" fill="var(--paper)"/>
        </g>

        <!-- overlap call-outs -->
        <rect x="128" y="88" width="34" height="32" fill="var(--warn)" opacity=".13"/>
        <rect x="308" y="88" width="34" height="32" fill="var(--warn)" opacity=".13"/>
        <rect x="442" y="88" width="34" height="32" fill="var(--warn)" opacity=".13"/>
        <text x="145" y="186" text-anchor="middle" fill="var(--warn)" font-size="9.5">overlap</text>
        <path d="M145 178V124" stroke="var(--warn)" stroke-width="1" stroke-dasharray="2 2" fill="none"/>
        <text x="325" y="186" text-anchor="middle" fill="var(--warn)" font-size="9.5">overlap</text>
        <path d="M325 178V124" stroke="var(--warn)" stroke-width="1" stroke-dasharray="2 2" fill="none"/>
        <text x="459" y="186" text-anchor="middle" fill="var(--warn)" font-size="9.5">overlap</text>
        <path d="M459 178V124" stroke="var(--warn)" stroke-width="1" stroke-dasharray="2 2" fill="none"/>
      </g>
    </svg>
    <figcaption><strong>Figure 5.1 — Zones are defined by CT positions, and they overlap on
    purpose.</strong> Each zone boundary sits at a current transformer, because a relay can
    only act on current it measures. The shaded strips across each breaker are seen by both
    adjacent zones: a fault there trips more than strictly necessary, which is the price of
    guaranteeing that no point in the network is invisible to every zone.</figcaption>
  </figure>

  <h3><span class="sec">5.4</span> The six things a protection scheme is judged on</h3>

  <p>Examiners like this list because it is short, it is checkable, and each item has a real
  engineering meaning rather than being a synonym for the others. Learn what each one
  <em>trades against</em>, not just its name.</p>

  <div class="tw"><table>
    <thead><tr><th>Attribute</th><th>What it means</th><th>What it costs</th></tr></thead>
    <tbody>
      <tr><td><strong>Selectivity</strong><br>(discrimination)</td>
          <td>Trip the smallest possible section — the faulted one only.</td>
          <td>Needs grading delays, so the upstream relay is deliberately made slower.</td></tr>
      <tr><td><strong>Sensitivity</strong></td>
          <td>Detect the <em>smallest</em> fault current that can occur, including a
          high-resistance earth fault.</td>
          <td>Set the pickup too low and normal load or inrush looks like a fault.</td></tr>
      <tr><td><strong>Speed</strong></td>
          <td>Clear inside $t_{cr}$, and limit the $I^2t$ energy dumped into the
          equipment.</td>
          <td>Directly fights selectivity — the faster the upstream relay, the worse the
          grading.</td></tr>
      <tr><td><strong>Reliability</strong><br>(dependability)</td>
          <td>It operates when it should. Measured as "no failure to trip".</td>
          <td>Achieved with duplicated relays and backup, which costs money and increases
          the chance of a false trip.</td></tr>
      <tr><td><strong>Stability</strong></td>
          <td>It stays still when it should — most importantly during a <em>through</em>
          fault, one outside its own zone.</td>
          <td>The direct opposite of sensitivity. Chapter&nbsp;9 is almost entirely about
          buying stability back.</td></tr>
      <tr><td><strong>Economy</strong></td>
          <td>The scheme costs a sensible fraction of what it protects.</td>
          <td>A 500&nbsp;MW generator justifies duplicated everything; an 11&nbsp;kV feeder
          gets one relay and a fuse.</td></tr>
    </tbody>
  </table></div>

  <p>The professor's end-term sheet counts five requirements rather than six, and splits
  reliability into <em>dependability</em> and <em>security</em>. Section&nbsp;5.11 reconciles
  the two lists.</p>

  <div class="box warn">
    <div class="label">Watch out — stability means two different things in this course</div>
    <p>In Chapters&nbsp;2 and&nbsp;4, <em>stability</em> means rotor-angle stability: do the
    machines stay in step. In Chapters&nbsp;5 to&nbsp;11 it means <em>relay</em> stability:
    does the relay refrain from tripping on a fault outside its zone. The two are unrelated
    and both appear in this syllabus. If a question says "comment on stability", read which
    half of the course it is in.</p>
  </div>

  <h3><span class="sec">5.5</span> The coordination time interval, term by term</h3>

  <p>Back to the backup team. Relay&nbsp;B protects the far section; relay&nbsp;A sits
  upstream of it and is B's backup. For A to be a genuine backup rather than a nuisance, A
  must wait long enough that B has definitely had its chance — and no longer.</p>

  <p>How long is "definitely had its chance"? Four things have to finish:</p>

  <div class="box key">
    <div class="label">Key result — the grading inequality this course uses</div>
    <p>$$T_{RA} \;\ge\; T_{RB} + T_{CB,B} + T_{OS,A}$$</p>
    <p>where $T_{RA}$ is the upstream relay's operating time, $T_{RB}$ the downstream
    relay's, $T_{CB,B}$ the downstream <strong>breaker's</strong> operating time, and
    $T_{OS,A}$ the upstream relay's <strong>overshoot</strong> allowance — the time its
    moving element keeps travelling after the current has already gone.</p>
    <p>The course takes overshoot as <strong>10% of everything before it</strong>:</p>
    <p>$$T_{OS,A} = 0.1\,\bigl(T_{RB} + T_{CB,B}\bigr)
      \quad\Longrightarrow\quad
      \boxed{\,T_{RA} \;\ge\; 1.1\,\bigl(T_{RB} + T_{CB,B}\bigr)\,}$$</p>
    <p>Typical numbers in this course's own examples: $T_{CB,B} = 0.5\ \text{s}$ and
    $T_{RB} = 0.2\ \text{s}$, giving $T_{RA} \ge 0.77\ \text{s}$. You will use this exact
    arithmetic in §7.4.</p>
    <p>The revision sheet writes the same margin differently, as a single coordination time
    interval of about 0.3 to 0.4&nbsp;s. The two are one idea in two forms; §7.6 reconciles
    them and says which to use when.</p>
  </div>

  <figure>
    <svg viewBox="0 0 640 182" role="img"
         aria-label="A stacked timeline showing how the coordination time interval is built. A fault occurs at time zero. The downstream relay takes 0.2 seconds to operate, its breaker a further 0.5 seconds to clear, and the upstream relay adds a 0.07 second overshoot allowance, so the upstream relay must not operate before 0.77 seconds.">
      <g font-family="ui-sans-serif,system-ui,sans-serif" font-size="10.5">
        <!-- time axis -->
        <path d="M70 142H610" stroke="currentColor" stroke-width="1.4" fill="none"/>
        <path d="M610 142l-8-4v8z" fill="currentColor"/>
        <text x="596" y="160" fill="var(--ink-faint)">time</text>
        <!-- scale: 0 at x=70, 0.9 s at x=590  => 577.8 px per second -->
        <g stroke="currentColor" stroke-width="1" opacity=".55">
          <path d="M70 142v6M185.6 142v6M301.1 142v6M416.7 142v6M532.2 142v6"/>
        </g>
        <g fill="var(--ink-faint)" font-size="9.5" text-anchor="middle">
          <text x="70" y="160">0</text><text x="185.6" y="160">0.2</text>
          <text x="301.1" y="160">0.4</text><text x="416.7" y="160">0.6</text>
          <text x="532.2" y="160">0.8</text>
        </g>

        <!-- fault instant -->
        <path d="M70 26V142" stroke="var(--warn)" stroke-width="1.6" stroke-dasharray="4 3" fill="none"/>
        <text x="74" y="22" fill="var(--warn)" font-weight="650">fault</text>

        <!-- band 1: relay B -->
        <rect x="70" y="36" width="115.6" height="22" rx="3" fill="var(--accent)" opacity=".30"/>
        <rect x="70" y="36" width="115.6" height="22" rx="3" fill="none" stroke="var(--accent)" stroke-width="1.2"/>
        <text x="127.8" y="51" text-anchor="middle" fill="currentColor" font-size="9.5">relay B decides · 0.2 s</text>

        <!-- band 2: breaker B -->
        <rect x="185.6" y="64" width="289" height="22" rx="3" fill="var(--good)" opacity=".30"/>
        <rect x="185.6" y="64" width="289" height="22" rx="3" fill="none" stroke="var(--good)" stroke-width="1.2"/>
        <text x="330" y="79" text-anchor="middle" fill="currentColor" font-size="9.5">breaker B clears the arc · 0.5 s</text>

        <!-- band 3: overshoot -->
        <rect x="474.6" y="92" width="40.4" height="22" rx="3" fill="var(--exam)" opacity=".30"/>
        <rect x="474.6" y="92" width="40.4" height="22" rx="3" fill="none" stroke="var(--exam)" stroke-width="1.2"/>
        <text x="520" y="107" fill="currentColor" font-size="9.5">overshoot 0.07 s</text>

        <!-- the limit line -->
        <path d="M515 26V142" stroke="var(--warn)" stroke-width="1.8" fill="none"/>
        <text x="511" y="22" text-anchor="end" fill="var(--warn)" font-weight="650">relay A may act from 0.77 s</text>

        <!-- labels down the left -->
        <g fill="var(--ink-faint)" font-size="9.5" text-anchor="end">
          <text x="64" y="51">primary</text>
          <text x="64" y="79">its breaker</text>
          <text x="64" y="107">margin</text>
        </g>
      </g>
    </svg>
    <figcaption><strong>Figure 5.2 — The coordination time interval is four things in a
    row, not a guess.</strong> The upstream relay's setting is governed by the sum of the
    downstream relay's decision time, the downstream breaker's clearing time, and an
    overshoot allowance for the upstream relay's own inertia. Set it any shorter and the
    backup races the primary; any longer and the backup is too slow to be worth
    having.</figcaption>
  </figure>

  <h3><span class="sec">5.6</span> What the relay actually sees — the current transformer</h3>

  <p>A relay is a small device with a coil, or these days a microprocessor with a 5&nbsp;V
  input. A faulted 132&nbsp;kV line carries 40,000&nbsp;amperes. Those two facts cannot meet
  directly, so everything a relay knows arrives through a <strong>current transformer
  (CT)</strong>: a transformer whose primary is the line itself and whose secondary delivers
  a scaled-down replica into the relay.</p>

  <p>A CT rated <strong>400/5&nbsp;A</strong> produces 5&nbsp;A in its secondary when
  400&nbsp;A flows in the line. The ratio is all you need for the step that opens almost
  every numerical in this half of the course:</p>

  <div class="box key">
    <div class="label">Key result — referring a current through a CT</div>
    <p>$$I_{\text{secondary}} = I_{\text{primary}} \times \frac{\text{CT secondary rating}}
       {\text{CT primary rating}} = \frac{I_{\text{primary}}}{\text{CT ratio}}$$</p>
    <p>A 400/5 CT has ratio $400/5 = 80$. A 4000&nbsp;A fault therefore presents
    $4000/80 = 50\ \text{A}$ to the relay. Every overcurrent, differential and distance
    numerical in Chapters&nbsp;6 to&nbsp;10 begins with this division, and getting it
    backwards is the most common way to lose a whole question.</p>
  </div>

  <div class="box warn">
    <div class="label">Watch out — a gap in your own source material, now partly filled
      <span class="tag ref">revision sheet p. 1</span></div>
    <p>The tablet notes carry the note <em>"I class missed (CT, PT, OCR)"</em> at the point
    where instrument transformers were taught. The lecture happened; the notes for it do
    not exist. So this section and §5.7 were written from standard protection practice. The
    professor's revision sheet (p.&nbsp;1) has since confirmed the points it stresses: never
    open a CT secondary, protection class against metering class, burden, knee-point
    voltage, and the CVT transient. Those are taught with the sheet as their source in
    §5.13. The CT-ratio division above is certain either way, because every quiz question
    in Chapters&nbsp;6 to&nbsp;10 uses it and the master-copy answers confirm it.</p>
  </div>

  <h4>Why a protective CT is not a metering CT</h4>

  <p>Both are current transformers. They are built for opposite jobs, and a question on this
  is really a question about <em>where on the curve each one has to be accurate</em>.</p>

  <p>A <strong>metering</strong> CT feeds an energy meter. It needs to be very accurate
  around normal load — say 50% to 120% of rating — because that is what the customer is
  billed for. What it does during a 20-times-rated fault is irrelevant; in fact a metering
  CT is often designed to <em>saturate</em> early, which protects the delicate meter behind
  it.</p>

  <p>A <strong>protective</strong> CT has the reverse requirement. Nobody cares whether it
  is 1% or 3% accurate at normal load, because at normal load the relay is doing nothing.
  It must stay accurate at <strong>twenty times</strong> rated current, because that is the
  only moment it matters. So it is built with a bigger core and a longer linear region.</p>

  <div class="box why">
    <div class="label">Why it happens — saturation, in one sentence</div>
    <p>A transformer works because flux in the core links primary to secondary, and flux
    needs iron that is not yet magnetically full. Push enough current and the iron
    <strong>saturates</strong>: extra primary current produces almost no extra flux, so the
    secondary current <em>stops rising</em>. The relay then sees a current far lower than the
    real fault current — and under-reads a fault, which means it either operates too slowly
    or not at all. Everything about protective-CT design is the fight to postpone that
    moment.</p>
  </div>

  <p>Two numbers describe the fight. The <strong>burden</strong> is the impedance connected
  to the secondary (the relay plus the leads), in ohms or VA; a heavier burden needs more
  secondary voltage for the same current, which drives the core towards saturation sooner.
  The <strong>accuracy limit factor (ALF)</strong> is the multiple of rated primary current
  up to which the CT stays within its accuracy class at its rated burden — so a "5P20" CT is
  5% accurate up to 20 times rating.</p>

  <figure>
    <svg viewBox="0 0 640 234" role="img"
         aria-label="Secondary current plotted against primary current for a metering CT and a protective CT. Both follow the ideal straight line at low currents. The metering CT bends away and saturates at around four times rated current, while the protective CT stays linear out to about twenty times rated current before saturating. The shaded band at high current is where fault currents live.">
      <g font-family="ui-sans-serif,system-ui,sans-serif" font-size="10.5">
        <!-- fault region shading -->
        <rect x="330" y="30" width="268" height="150" fill="var(--warn)" opacity=".08"/>
        <text x="464" y="46" text-anchor="middle" fill="var(--warn)" font-size="9.5" font-weight="650">where faults live</text>

        <!-- axes -->
        <path d="M66 180H606" stroke="currentColor" stroke-width="1.4" fill="none"/>
        <path d="M66 180V26" stroke="currentColor" stroke-width="1.4" fill="none"/>
        <text x="330" y="208" text-anchor="middle" fill="var(--ink-faint)">primary current, multiples of rating</text>
        <text x="20" y="104" fill="var(--ink-faint)" transform="rotate(-90 20 104)" text-anchor="middle">secondary current</text>

        <!-- x ticks: 0 at 66, 24x at 594 => 22 px per multiple -->
        <g stroke="currentColor" stroke-width="1" opacity=".5">
          <path d="M154 180v5M242 180v5M330 180v5M418 180v5M506 180v5M594 180v5"/>
        </g>
        <g fill="var(--ink-faint)" font-size="9.5" text-anchor="middle">
          <text x="154" y="196">4</text><text x="242" y="196">8</text>
          <text x="330" y="196">12</text><text x="418" y="196">16</text>
          <text x="506" y="196">20</text><text x="594" y="196">24</text>
        </g>

        <!-- ideal line: slope chosen so 24x -> y=34 -->
        <path d="M66 180L594 34" stroke="currentColor" stroke-width="1.2"
              stroke-dasharray="4 4" opacity=".55" fill="none"/>
        <text x="520" y="68" fill="var(--ink-faint)" font-size="9.5">ideal (no saturation)</text>

        <!-- metering CT: linear to 4x then knees hard -->
        <path d="M66 180L154 155.7C198 149 232 146 264 145.2C320 144 400 143.6 594 143.2"
              fill="none" stroke="var(--accent-2)" stroke-width="2.4"/>
        <text x="300" y="138" fill="var(--accent-2)" font-weight="650">metering CT — saturates early, on purpose</text>

        <!-- protective CT: linear to 20x then knees -->
        <path d="M66 180L506 58.4C540 52 566 49.4 594 48.6"
              fill="none" stroke="var(--good)" stroke-width="2.4"/>
        <text x="372" y="92" fill="var(--good)" font-weight="650">protective CT — linear to 20×</text>

        <!-- knee markers -->
        <circle cx="154" cy="155.7" r="3.4" fill="var(--accent-2)"/>
        <circle cx="506" cy="58.4" r="3.4" fill="var(--good)"/>
        <text x="158" y="170" fill="var(--accent-2)" font-size="9">knee</text>
        <text x="476" y="52" fill="var(--good)" font-size="9" text-anchor="end">knee (ALF ≈ 20)</text>

        <!-- under-reading call-out -->
        <path d="M506 143.2V58.4" stroke="var(--warn)" stroke-width="1.3" fill="none"/>
        <path d="M506 143.2l-4-8h8zM506 58.4l-4 8h8z" fill="var(--warn)"/>
        <text x="514" y="106" fill="var(--warn)" font-size="9.5">the metering CT<tspan x="514" dy="12">under-reads by this</tspan><tspan x="514" dy="12">much at a fault</tspan></text>
      </g>
    </svg>
    <figcaption><strong>Figure 5.3 — The two CTs are accurate in opposite places.</strong>
    The metering CT is precise where the billing is and saturates soon after, which also
    shields the meter. The protective CT gives up some low-current precision to stay linear
    out to roughly twenty times rating — the only region a relay ever has to judge. Reading
    a fault through a metering CT gives the gap marked on the right, and the relay
    under-reads the fault.</figcaption>
  </figure>

  <div class="box warn">
    <div class="label">Watch out — never open-circuit a CT secondary</div>
    <p>With the secondary short-circuited through a relay, the secondary ampere-turns oppose
    the primary's and the net core flux stays small. Open the secondary and that opposition
    vanishes: the full primary ampere-turns now drive the core, which saturates hard, and
    the induced secondary voltage rises to a dangerous peak — kilovolts on a 5&nbsp;A
    winding. This is why CT secondaries are shorted before any work, and it is a standard
    one-line viva question. The matching PT rule is the opposite: <strong>never
    short-circuit a PT secondary</strong>, because a PT is a voltage source behind a small
    impedance and a short is a fault.</p>
  </div>

  <h3><span class="sec">5.7</span> Voltage transformers, and residual current</h3>

  <p>A relay that needs to know <em>direction</em> or <em>impedance</em> — Chapters&nbsp;7
  and&nbsp;10 — needs voltage as well as current. That comes from a <strong>potential
  transformer (PT)</strong>, usually stepping down to 110&nbsp;V between phases, or from a
  <strong>capacitive voltage transformer (CVT)</strong> at the highest voltages, where a
  wound PT would be impractically large and a capacitor divider with a tuned reactor is
  cheaper. A CVT has a price: its stored energy makes its output ring after a sudden
  voltage collapse (§5.13).</p>

  <p>One derived quantity is worth defining now because three later chapters use it. Add the
  three phase currents:</p>

  <p>$$I_{res} = I_a + I_b + I_c$$</p>

  <p>In a healthy balanced system the three phasors are 120° apart and equal, so they sum to
  zero. They also sum to zero for any fault that does not involve earth — a phase-to-phase
  fault just moves current between phases. So a non-zero $I_{res}$ means one thing:
  <strong>current is returning through the earth</strong>. It is three times the
  zero-sequence current, $I_{res} = 3I_0$, and it is the cleanest earth-fault signal
  available. Chapter&nbsp;7 uses it to drive an earth-fault relay; Chapter&nbsp;10 uses it to
  correct a distance relay's impedance measurement.</p>

  <h3><span class="sec">5.8</span> The R–X plane</h3>

  <p>Set this up now and Chapter&nbsp;10's central figure becomes readable instead of
  mysterious.</p>

  <p>A relay fed from both a CT and a PT can divide one by the other. The result has units
  of ohms and is called the <strong>apparent impedance</strong>:</p>

  <p>$$Z_{app} = \frac{V_{\text{relay}}}{I_{\text{relay}}} = R + jX$$</p>

  <p>Plot that complex number as a point, with resistance along the horizontal axis and
  reactance up the vertical. That picture is the <strong>R–X plane</strong> (or impedance
  plane), and the whole of distance protection is drawing regions on it.</p>

  <p>Why is it useful? Because the three operating states of a line land in three clearly
  different places:</p>

  <div class="tw"><table>
    <thead><tr><th>Condition</th><th>What the relay computes</th><th>Where it lands</th></tr></thead>
    <tbody>
      <tr><td>Normal load</td>
          <td>Full voltage divided by modest load current</td>
          <td><strong>Far out</strong> from the origin, and at a small angle because load is
          near unity power factor</td></tr>
      <tr><td>Fault at distance $x$ along the line</td>
          <td>Collapsed voltage divided by large fault current</td>
          <td><strong>Close in</strong>, at $x \times Z_{\text{line}}$ — on the line's own
          impedance vector</td></tr>
      <tr><td>Fault behind the relay</td>
          <td>Same magnitudes, reversed current direction</td>
          <td>In the <strong>opposite quadrant</strong>, which is how one relay can be made
          directional</td></tr>
    </tbody>
  </table></div>

  <p>So the line itself appears on this plane as a straight vector from the origin, at the
  angle $\theta_L = \arctan(X_L/R_L)$, and a fault partway along the line appears as a point
  partway along that vector. Measure the length and you have measured the distance to the
  fault. That is the whole idea of distance protection, and it is why this plane is worth
  learning before Chapter&nbsp;10 rather than during it.</p>

  <figure>
    <svg viewBox="0 0 640 262" role="img"
         aria-label="The R-X plane. Resistance runs horizontally and reactance vertically. The line impedance appears as a vector from the origin at the line angle, with a fault at sixty per cent of the line marked partway along it. Normal load appears as a point far from the origin at a small angle. A fault behind the relay appears in the opposite quadrant. Arc resistance shifts a fault point horizontally to the right.">
      <g font-family="ui-sans-serif,system-ui,sans-serif" font-size="10.5">
        <!-- axes -->
        <path d="M70 196H600" stroke="currentColor" stroke-width="1.4" fill="none"/>
        <path d="M600 196l-8-4v8z" fill="currentColor"/>
        <path d="M200 250V26" stroke="currentColor" stroke-width="1.4" fill="none"/>
        <path d="M200 26l-4 8h8z" fill="currentColor"/>
        <text x="606" y="200" fill="var(--ink-faint)">R</text>
        <text x="196" y="22" fill="var(--ink-faint)" text-anchor="end">X</text>
        <text x="190" y="210" fill="var(--ink-faint)" text-anchor="end" font-size="9.5">origin = relay</text>

        <!-- line impedance vector: angle ~76 deg, to (268, 56) -->
        <path d="M200 196L300 54" stroke="var(--accent)" stroke-width="2.6" fill="none"/>
        <path d="M300 54l-1.5 10.5 8.5-4.5z" fill="var(--accent)"/>
        <text x="306" y="50" fill="var(--accent)" font-weight="650">Z<tspan font-size="8" dy="2">line</tspan><tspan dy="-2"> (far end)</tspan></text>

        <!-- line angle arc -->
        <path d="M232 196A32 32 0 0 0 222.5 173.5" fill="none" stroke="var(--ink-faint)" stroke-width="1"/>
        <text x="238" y="182" fill="var(--ink-faint)" font-size="9.5">θ<tspan font-size="8" dy="2">L</tspan></text>

        <!-- 60% fault point -->
        <circle cx="260" cy="110.8" r="4.6" fill="var(--warn)"/>
        <text x="268" y="114" fill="var(--warn)" font-size="9.5">fault at 60% of the line</text>

        <!-- arc resistance shift -->
        <path d="M260 110.8H356" stroke="var(--warn)" stroke-width="1.8"
              stroke-dasharray="5 3" fill="none"/>
        <path d="M356 110.8l-9-4.5v9z" fill="var(--warn)"/>
        <circle cx="356" cy="110.8" r="4.6" fill="none" stroke="var(--warn)" stroke-width="1.8"/>
        <text x="364" y="100" fill="var(--warn)" font-size="9.5">same fault with arc<tspan x="364" dy="12">resistance added —</tspan><tspan x="364" dy="12">it moves sideways</tspan></text>

        <!-- normal load point -->
        <circle cx="520" cy="166" r="4.6" fill="var(--good)"/>
        <text x="512" y="182" fill="var(--good)" font-size="9.5" text-anchor="end">normal load — far out, small angle</text>

        <!-- reverse fault -->
        <circle cx="140" cy="281" r="0" fill="none"/>
        <path d="M200 196L128 258" stroke="var(--exam)" stroke-width="2.2"
              stroke-dasharray="6 3" fill="none"/>
        <circle cx="140" cy="248" r="4.6" fill="var(--exam)"/>
        <text x="150" y="246" fill="var(--exam)" font-size="9.5">fault behind the relay</text>
      </g>
    </svg>
    <figcaption><strong>Figure 5.4 — Everything a distance relay needs to distinguish is a
    different region of one plane.</strong> The protected line is a vector from the origin at
    the line angle $\theta_L$; a fault partway along it sits partway along that vector, so
    measuring impedance measures distance. Normal load lands far out at a small angle, and a
    fault behind the relay lands in the opposite quadrant — which is how the relay can be
    made directional without any extra element. Arc resistance adds pure resistance, so it
    pushes a fault point sideways, out of the measuring region. That sideways shift is the
    whole difficulty of §10.7.</figcaption>
  </figure>

  <h3><span class="sec">5.9</span> Numerical relays: what "sampling" buys and costs</h3>

  <p>An electromechanical relay responds to current directly — a disc turns, a contact
  closes. A <strong>numerical relay</strong> instead measures the waveform at regular
  instants, converts each measurement to a number, and computes. Everything else about
  protection is unchanged; only the implementation moves into software.</p>

  <p>The one quantity examined here is the simplest possible one. If the relay samples at
  frequency $f_s$ and the power system runs at $f$, then each cycle contains</p>

  <div class="box key">
    <div class="label">Key result</div>
    <p>$$N = \frac{f_s}{f} \quad\text{samples per cycle}$$</p>
  </div>

  <div class="box ex">
    <div class="label">Worked example — samples per cycle <span class="tag ref">Major Quiz Q7</span></div>
    <p><em>A numerical relay samples at 1.92&nbsp;kHz on a 50&nbsp;Hz system. How many
    samples per cycle?</em></p>
    <p>$$N = \frac{1920\ \text{Hz}}{50\ \text{Hz}} = 38.4\ \text{samples per cycle}$$</p>
    <p class="read">A non-integer answer is not a mistake and you should not round it. It
    means the sampling clock is not locked to the power frequency, so successive cycles are
    sampled at different points on the waveform. Real relays either accept that and correct
    for it in software, or run a phase-locked loop so that $N$ stays an exact integer — 16,
    20 or 32 samples per cycle are the usual choices. If this question had asked for a
    comment, that is the comment: 38.4 is fine arithmetically but reveals an unsynchronised
    clock.</p>
  </div>

  <h4>Why you cannot just sample slowly</h4>

  <p>Sampling at $f_s$ means the relay can faithfully reconstruct components only up to
  $f_s/2$ — the <strong>Nyquist frequency</strong>. Anything above it does not disappear; it
  <strong>aliases</strong>, appearing as a false low-frequency component the relay cannot
  distinguish from the real thing. A fault waveform is full of high-frequency content, so
  without protection against this a numerical relay would compute a fundamental-frequency
  current that is just wrong.</p>

  <p>The fix is an <strong>anti-aliasing filter</strong>: an analogue low-pass filter placed
  <em>before</em> the sampler, cutting everything above $f_s/2$ so that it never reaches the
  converter. It must be analogue and it must come first — a digital filter after sampling is
  too late, because by then the aliased components are indistinguishable from genuine ones.</p>

  <div class="box chk">
    <div class="label">Checkpoint</div>
    <p>A relay samples at 600&nbsp;Hz on a 50&nbsp;Hz system. A fault produces a strong
    550&nbsp;Hz component. With no anti-aliasing filter, at what frequency does the relay
    think it sees that component?</p>
    <p><strong>Answer.</strong> Nyquist is 300&nbsp;Hz, so 550&nbsp;Hz aliases. It reflects
    about the sampling frequency: $|550 - 600| = 50\ \text{Hz}$. The relay sees it as extra
    <em>fundamental</em> current — the worst possible outcome, because that is exactly the
    quantity its trip decision is based on. This is why the filter is not optional.</p>
  </div>

  <h3><span class="sec">5.10</span> The habit that earns marks in every later chapter</h3>

  <p>Look at how the quiz questions in this course are actually built. Nearly every one asks
  you to compute a number and then, in a separate blank, <strong>state what the relay
  does</strong>:</p>

  <ul>
    <li>"Actual V/f = ______ kV/Hz. Action: ______"</li>
    <li>"Its magnitude is ______ Ω. The reach setting is ______ Ω. The relay will ______"</li>
    <li>"PSM = ______. Final action: ______"</li>
  </ul>

  <p>The action blank is worth the same as the arithmetic blank, there is no step marking,
  and it takes four words to fill. Yet it is the one most often left empty, because a student
  who has finished the sum feels finished.</p>

  <h3><span class="sec">5.11</span> Dependability against security: the five requirements
    <span class="tag ref">revision sheet p. 1</span></h3>

  <p>Think of a smoke alarm. You want it to go off in a fire. You also want it to stay
  quiet when someone burns the toast. Those are two different wishes, and you cannot buy
  both for free: make the alarm touchier and it catches every fire but also every
  toast; make it calmer and the toast is safe but a slow smoulder might get through.
  A protection relay lives with exactly that bargain, and the professor's sheet says
  every design decision in Module&nbsp;4 is a choice of where to sit on it.</p>

  <p>The sheet gives <strong>five requirements</strong>. Each one gets a mechanism here,
  not just a name:</p>

  <div class="tw"><table>
    <thead><tr><th>Requirement</th><th>In one line</th><th>What it trades against</th></tr></thead>
    <tbody>
      <tr><td><strong>Selectivity</strong></td>
          <td>Isolate only the faulted element.</td>
          <td>Speed: grading delays buy selectivity.</td></tr>
      <tr><td><strong>Speed</strong></td>
          <td>Limit damage and keep $t_{\text{relay}} + t_{\text{breaker}} &lt; t_{cr}$ (§5.1).</td>
          <td>Selectivity and security: a relay that decides in half a cycle has had less
          evidence.</td></tr>
      <tr><td><strong>Sensitivity</strong></td>
          <td>Detect the minimum fault current.</td>
          <td>Security: a low pickup also sees load and inrush.</td></tr>
      <tr><td><strong>Reliability</strong></td>
          <td>Two halves: <strong>dependability</strong> (trips when it must) and
          <strong>security</strong> (does not trip when it must not).</td>
          <td>Each half against the other.</td></tr>
      <tr><td><strong>Economy</strong></td>
          <td>Spend in proportion to what is protected.</td>
          <td>Everything above costs money.</td></tr>
    </tbody>
  </table></div>

  <div class="box why">
    <div class="label">Why it happens — the two halves of reliability pull apart</div>
    <p>Every lever that makes a relay more eager to trip raises dependability and lowers
    security, and every lever that makes it more cautious does the reverse. The levers are
    concrete: a lower pickup, a shorter delay, a wider operating region, fewer
    confirmations required. Redundancy shows the effect most cleanly, as the worked example
    below does with numbers.</p>
  </div>

  <div class="box ex">
    <div class="label">Worked example 2 — trading dependability for security with two relays
      <span class="tag ref">revision sheet p. 1</span></div>
    <p><em>One relay fails to trip on a real fault with probability
    $p_m = 0.01$, and trips wrongly with probability $p_f = 0.02$ per year. Compare two relays
    wired so that either one can trip ("1-out-of-2") with two wired so that both must agree
    ("2-out-of-2"). Assume the relays fail independently.</em></p>
    <p><strong>Either trips (1-out-of-2).</strong> The fault is missed only if both miss it,
    and a false trip happens if either one misfires:</p>
    <p>$$P_{\text{miss}} = p_m^{2} = 10^{-4}
      \qquad
      P_{\text{false}} \approx 2p_f = 0.04\ \text{per year}$$</p>
    <p><strong>Both must agree (2-out-of-2).</strong> Now the fault is missed if either one
    misses it, and a false trip needs both to misfire together:</p>
    <p>$$P_{\text{miss}} \approx 2p_m = 0.02
      \qquad
      P_{\text{false}} = p_f^{2} = 4\times10^{-4}\ \text{per year}$$</p>
    <p class="read">1-out-of-2 cuts the chance of a
    missed fault a hundredfold (0.01 to 0.0001) and doubles the chance of a wrong trip.
    2-out-of-2 does the exact opposite. No wiring improves both at once, which is the sheet's
    point. Which side to favour depends on cost: a missed fault on a generator is a
    catastrophe, a wrong trip on a feeder is an inconvenience. The probabilities are
    illustrative, not course data, and real relays also share failure causes (same battery,
    same CT), so the true improvement is smaller than the independent-failure arithmetic
    shows.</p>
  </div>

  <div class="box warn">
    <div class="label">Watch out — six requirements or five?
      <span class="tag ref">notebook §5.4 vs revision sheet p. 1</span></div>
    <p>Your notebook lists <strong>six</strong> attributes (§5.4): selectivity, sensitivity,
    speed, reliability, stability, economy. The professor's sheet lists
    <strong>five</strong>: selectivity, speed, sensitivity, reliability, economy, and
    splits reliability into dependability plus security. They do not disagree. Notebook
    "stability" (a relay that stays still on a through fault) is the security half of
    reliability. So the five-item answer is the six-item answer with one row folded in.</p>
    <p>For the end-term, write the sheet's five with the dependability/security split, and
    say in one line that stability (no trip on an external fault) is the security half. That
    answer satisfies either marking scheme.</p>
  </div>

  <h3><span class="sec">5.12</span> Primary, back-up, unit and non-unit: how a scheme is arranged
    <span class="tag ref">revision sheet pp. 1–2</span></h3>

  <p>Section 5.2 introduced the crash team and the neighbour who comes if they fail. The
  sheet sharpens the second half: there are <em>two</em> kinds of back-up, and they fail
  differently.</p>

  <div class="tw"><table>
    <thead><tr><th>Layer</th><th>Where it sits</th><th>Speed</th><th>Weakness</th></tr></thead>
    <tbody>
      <tr><td><strong>Primary</strong></td>
          <td>Its own zone only (§5.3).</td>
          <td>Fastest.</td>
          <td>If it or its breaker fails, nothing else acts in that zone.</td></tr>
      <tr><td><strong>Local back-up</strong><br>(breaker-failure relay)</td>
          <td>Same substation, same battery. When the primary has told the breaker to trip
          and current still flows, it trips every neighbouring breaker on the bus.</td>
          <td>Fast.</td>
          <td>Shares failure modes with the primary: one dead battery takes out both.</td></tr>
      <tr><td><strong>Remote back-up</strong></td>
          <td>The upstream relay (an overcurrent relay graded in Chapters&nbsp;6–7, or Zone&nbsp;2
          and Zone&nbsp;3 of a distance relay).</td>
          <td>Slow: it waits out the coordination time of §5.5.</td>
          <td>Independent of the primary's station, but trips more of the network.</td></tr>
    </tbody>
  </table></div>

  <p>Separately, schemes divide by how their boundary is drawn.
  <strong>Unit schemes</strong> (differential protection, Chapter&nbsp;9) have a boundary
  fixed by CT positions, so they are absolutely selective and need no time grading, but
  they say nothing about faults outside the zone: no back-up. <strong>Non-unit
  schemes</strong> (overcurrent, distance) respond to quantities that reach past their own
  element, so they must be graded in time, and that same reach is what lets them act as
  back-up. Every scheme in the rest of the course is one or the other.</p>

  <h4>Total clearing time, and where the trip power comes from</h4>

  <p>A relay does not clear a fault. It closes a small contact; the breaker does the
  clearing. So</p>

  <div class="box key">
    <div class="label">Key result — total fault clearing time</div>
    <p>$$t_{\text{clear}} = t_{\text{relay}} + t_{\text{breaker}}$$</p>
    <p>$t_{\text{relay}}$ is measurement plus any intentional delay. $t_{\text{breaker}}$ is
    the mechanism travelling plus the arc being interrupted. It is this sum, not the relay's
    time alone, that must stay below $t_{cr}$ (§5.1).</p>
  </div>

  <p>The coil that opens the breaker (the <strong>trip coil</strong>) is fed from the
  <strong>station battery</strong>, not from the CT. The CT feeds only the relay's
  measurement. This is deliberate: a fault can collapse the ac supply, and a relay that
  needed that supply to trip would fail in exactly the situation it was bought for.</p>

  <figure>
    <svg viewBox="0 0 640 230" role="img"
         aria-label="Two separate circuits. On the left, a line carries current through a current transformer whose secondary feeds the measuring element of a relay. On the right, a direct-current loop contains the station battery, the relay's trip contact, a breaker auxiliary contact and the breaker trip coil. A dashed arrow shows that the relay closes the contact but the energy to trip comes from the battery.">
      <g font-family="ui-sans-serif,system-ui,sans-serif" font-size="10.5">
        <!-- power line and CT -->
        <path d="M20 60H220" stroke="currentColor" stroke-width="1.8" fill="none"/>
        <text x="20" y="38" fill="var(--ink-faint)">protected line, I primary</text>
        <circle cx="110" cy="60" r="14" fill="var(--paper)" stroke="currentColor" stroke-width="1.6"/>
        <text x="110" y="92" text-anchor="middle" fill="var(--ink-faint)" font-size="9.5">CT</text>

        <!-- CT secondary to relay measuring element -->
        <path d="M110 74V120H200V160H110V120" stroke="var(--accent)" stroke-width="1.6" fill="none"/>
        <rect x="150" y="124" width="100" height="32" rx="4" fill="var(--paper)" stroke="var(--accent)" stroke-width="1.6"/>
        <text x="200" y="144" text-anchor="middle" fill="var(--accent)" font-weight="650">relay coil</text>
        <text x="200" y="176" text-anchor="middle" fill="var(--accent)" font-size="9.5">measuring loop: CT secondary only</text>

        <!-- relay contact -->
        <path d="M250 140H300" stroke="var(--exam)" stroke-width="1.4" stroke-dasharray="4 3" fill="none"/>
        <path d="M300 140l-8-4v8z" fill="var(--exam)"/>
        <text x="275" y="130" text-anchor="middle" fill="var(--exam)" font-size="9.5">closes</text>

        <!-- dc loop -->
        <path d="M330 60H600V190H330Z" stroke="var(--warn)" stroke-width="1.6" fill="none"/>
        <!-- battery -->
        <rect x="320" y="104" width="20" height="32" fill="var(--paper)"/>
        <path d="M322 108H338M326 118H334M322 128H338" stroke="var(--warn)" stroke-width="2" fill="none"/>
        <text x="348" y="124" fill="var(--warn)" font-size="9.5">station battery</text>
        <!-- contact -->
        <rect x="400" y="52" width="60" height="16" fill="var(--paper)"/>
        <path d="M400 60H420M440 60H460" stroke="var(--warn)" stroke-width="2" fill="none"/>
        <path d="M420 60L438 48" stroke="var(--warn)" stroke-width="2" fill="none"/>
        <text x="430" y="40" text-anchor="middle" fill="var(--warn)" font-size="9.5">relay trip contact</text>
        <!-- trip coil -->
        <rect x="500" y="46" width="80" height="28" rx="4" fill="var(--paper)" stroke="var(--warn)" stroke-width="1.8"/>
        <text x="540" y="64" text-anchor="middle" fill="var(--warn)" font-weight="650">trip coil</text>
        <text x="540" y="92" text-anchor="middle" fill="var(--warn)" font-size="9.5">opens the breaker</text>
        <text x="465" y="210" text-anchor="middle" fill="var(--warn)" font-size="9.5">tripping loop: dc from the battery, independent of the ac system</text>
      </g>
    </svg>
    <figcaption><strong>Figure 5.5 — Two loops, two power sources.</strong> The CT and its
    relay coil form a measuring loop that carries milliwatts. The relay's only output is a
    contact, which closes the second loop: battery, contact, trip coil. The energy that
    moves the breaker comes from the battery, so protection still works when the ac supply
    has collapsed. The relay decides; the breaker, powered separately, acts.</figcaption>
  </figure>

  <div class="box ex">
    <div class="label">Worked example 3 — clearing time against the stability limit
      <span class="tag ref">revision sheet p. 1</span></div>
    <p><em>A relay decides in 1.5 cycles and its breaker needs 5 cycles on a 50&nbsp;Hz
    system. The terminal fault of §2.6 has $t_{cr} = 0.2213\ \text{s}$. Does primary
    protection clear in time? What about local and remote back-up?</em></p>
    <p>One cycle is 20&nbsp;ms. Primary:</p>
    <p>$$t_{\text{clear}} = 1.5(20) + 5(20) = 30 + 100 = 130\ \text{ms} < 221.3\ \text{ms}$$</p>
    <p>That leaves $221.3 - 130 = 91.3\ \text{ms}$ of margin. Now suppose the primary
    breaker fails. A breaker-failure relay typically waits about 150&nbsp;ms (an
    illustrative figure: it must exceed the breaker's own time) before ordering neighbouring
    breakers to open, then those breakers take 100&nbsp;ms:</p>
    <p>$$t_{\text{local}} \approx 30 + 150 + 100 = 280\ \text{ms} > 221.3\ \text{ms}$$</p>
    <p>Remote back-up in the Chapter&nbsp;7 example clears the same fault no earlier than
    0.77&nbsp;s.</p>
    <p class="read">Only the primary beats the
    stability limit, with 91&nbsp;ms to spare. Local back-up misses it by about 60&nbsp;ms
    and remote back-up by more than half a second. Back-up protection limits equipment
    damage and the size of the outage; it does not save stability. That is the quantitative
    reason the primary is made fast and duplicated for the expensive equipment.</p>
  </div>

  <div class="box warn">
    <div class="label">Watch out — the sheet's "Remember" items for §4(a)
      <span class="tag ref">revision sheet p. 2</span></div>
    <ul>
      <li><strong>Overlap is not a design error. A gap is.</strong> Two zones tripping for a
      fault between CTs is the price of having no unprotected region (§5.3).</li>
      <li><strong>Unit protection is selective but gives no back-up; non-unit gives back-up
      but must be graded.</strong> Name which one a scheme is before you describe it.</li>
      <li><strong>The relay does not clear the fault, and relay time is not clearing
      time.</strong> Always add the breaker.</li>
    </ul>
  </div>

  <h3><span class="sec">5.13</span> Reading a CT's data plate: class, burden, knee point
    <span class="tag ref">revision sheet p. 1</span></h3>

  <p>Section 5.6 said a protective CT must stay accurate up to many times rated current. The
  sheet gives the vocabulary examiners use for that, and each term has a number behind it.</p>

  <div class="tw"><table>
    <thead><tr><th>Marking</th><th>Reads as</th></tr></thead>
    <tbody>
      <tr><td><strong>5P10</strong></td>
          <td>Protection class (the P): error at most 5% (the "composite error") at an
          <strong>accuracy limit factor</strong> of 10, meaning up to 10 times rated current
          at rated burden.</td></tr>
      <tr><td><strong>10P20</strong></td>
          <td>10% error, up to 20 times rated current. The 20 is the ALF of §5.6.</td></tr>
      <tr><td><strong>PS</strong></td>
          <td>Special class, defined not by a percentage but by its <strong>knee-point
          voltage</strong> and the magnetising current there. Used where two CTs must match,
          as in differential and busbar schemes (Chapter&nbsp;9).</td></tr>
      <tr><td><strong>Metering class</strong></td>
          <td>Accurate near rated current and built to saturate early, which shields the
          instrument behind it (§5.6).</td></tr>
    </tbody>
  </table></div>

  <p><strong>Burden</strong> is the total VA the secondary must drive: relay plus leads plus
  meters. At a rated secondary of 5&nbsp;A, a burden in VA converts to ohms as
  $Z = \text{VA}/I^2$. The CT guarantees its class only up to its rated burden, because a
  heavier burden means more voltage is needed for the same current, and the core runs out
  of flux sooner.</p>

  <div class="box ex">
    <div class="label">Worked example 4 — what extra burden does to the accuracy limit
      <span class="tag ref">revision sheet p. 1</span></div>
    <p><em>A 10P20, 15&nbsp;VA, 5&nbsp;A CT has a secondary winding resistance of
    0.2&nbsp;Ω. A long lead run raises the external burden to 1.2&nbsp;Ω. Estimate the
    highest current it still reproduces accurately.</em></p>
    <p>The rated external burden is $15/5^{2} = 0.6\ \Omega$. At 20 times rated current the
    secondary carries $20 \times 5 = 100\ \text{A}$, and the voltage the core must supply is
    $$E = 100\,(0.6 + 0.2) = 80\ \text{V}.$$ That voltage is the most the core can deliver
    before it saturates, to first order. With the heavier burden the same 80&nbsp;V supports
    only</p>
    <p>$$I_{\max} = \frac{80}{1.2 + 0.2} = 57.1\ \text{A}
      \quad\Longrightarrow\quad
      \text{ALF}_{\text{eff}} = \frac{57.1}{5} = 11.4$$</p>
    <p class="read">The lead resistance cut the
    effective accuracy limit from 20 to about 11. A relay set on the assumption that this CT
    is linear to 20 times rating would under-read any fault above 11 times: it sees a
    clipped current and operates slowly or not at all. This is a first-order estimate,
    standard practice rather than course data; a manufacturer's curve is the exact
    answer.</p>
  </div>

  <h4>The knee point</h4>

  <p>Drive a CT's core with more and more voltage and the magnetising current needed
  stays tiny for a while, then climbs steeply as the iron fills with flux. The
  <strong>knee-point voltage</strong> $V_k$ is where that bend happens, and the sheet gives
  the working definition: <strong>a 10% rise in voltage needs a 50% rise in magnetising
  current</strong>. Below the knee the CT is a good copy of the primary. Above it, every
  extra volt costs a lot of current, and that current is stolen from what the relay
  should have received.</p>

  <figure>
    <svg viewBox="0 0 640 240" role="img"
         aria-label="Magnetising current plotted against secondary excitation voltage for a current transformer. The curve is nearly flat at low voltage, bends at the knee-point voltage, then rises steeply. At the knee, raising the voltage by ten per cent raises the magnetising current by fifty per cent, shown by two marked points and dashed guide lines.">
      <g font-family="ui-sans-serif,system-ui,sans-serif" font-size="10.5">
        <path d="M70 200H560" stroke="currentColor" stroke-width="1.4" fill="none"/>
        <path d="M70 200V26" stroke="currentColor" stroke-width="1.4" fill="none"/>
        <text x="315" y="226" text-anchor="middle" fill="var(--ink-faint)">secondary excitation voltage</text>
        <text x="22" y="112" fill="var(--ink-faint)" transform="rotate(-90 22 112)" text-anchor="middle">magnetising current</text>

        <!-- region labels -->
        <rect x="70" y="30" width="240" height="170" fill="var(--good)" opacity=".07"/>
        <text x="190" y="48" text-anchor="middle" fill="var(--good)" font-size="9.5" font-weight="650">below the knee: a faithful copy</text>
        <rect x="310" y="30" width="250" height="170" fill="var(--warn)" opacity=".07"/>
        <text x="435" y="48" text-anchor="middle" fill="var(--warn)" font-size="9.5" font-weight="650">above the knee: current is lost to the core</text>

        <path d="M70 198C170 196 260 190 310 170C340 158 370 120 440 36"
              fill="none" stroke="var(--accent)" stroke-width="2.6"/>

        <!-- knee point and +10% point -->
        <circle cx="310" cy="170" r="4.5" fill="var(--accent)"/>
        <circle cx="333" cy="156" r="4.5" fill="var(--warn)"/>
        <path d="M310 170V200M333 156V200" stroke="currentColor" stroke-width="1" stroke-dasharray="3 3" opacity=".6" fill="none"/>
        <path d="M70 170H310M70 156H333" stroke="currentColor" stroke-width="1" stroke-dasharray="3 3" opacity=".6" fill="none"/>
        <text x="310" y="214" text-anchor="middle" fill="var(--accent)" font-size="9.5">V<tspan font-size="7.5" dy="3">k</tspan></text>
        <text x="340" y="214" fill="var(--warn)" font-size="9.5">1.1 V<tspan font-size="7.5" dy="3">k</tspan></text>
        <text x="62" y="173" text-anchor="end" fill="var(--accent)" font-size="9.5">I<tspan font-size="7.5" dy="3">e</tspan></text>
        <text x="62" y="155" text-anchor="end" fill="var(--warn)" font-size="9.5">1.5 I<tspan font-size="7.5" dy="3">e</tspan></text>
        <text x="350" y="146" fill="var(--warn)" font-size="9.5">+10% in V costs +50% in magnetising current</text>
      </g>
    </svg>
    <figcaption><strong>Figure 5.6 — The knee point is where the core stops being cheap.</strong>
    Below $V_k$ the magnetising current is tiny and the secondary reproduces the primary.
    At $V_k$ a 10% rise in voltage needs a 50% rise in magnetising current, and beyond it
    the curve climbs steeply. A protective CT is specified so that the voltage it must
    develop into its burden at the worst fault stays below $V_k$.</figcaption>
  </figure>

  <div class="box ex">
    <div class="label">Worked example 5 — reading the knee numerically
      <span class="tag ref">revision sheet p. 1</span></div>
    <p><em>A PS-class CT has $V_k = 200\ \text{V}$ with 40&nbsp;mA magnetising current at the
    knee. What does the sheet's definition say about 220&nbsp;V? If this CT drives a
    5&nbsp;Ω burden at a worst-case secondary fault current of 30&nbsp;A, is the core still
    below the knee?</em></p>
    <p>At 220&nbsp;V (10% above the knee), magnetising current is
    $1.5 \times 40 = 60\ \text{mA}$. For the burden check, the voltage needed is
    (ignoring winding resistance, to keep the arithmetic visible):</p>
    <p>$$V = I\,Z = 30 \times 5 = 150\ \text{V} < V_k = 200\ \text{V}$$</p>
    <p class="read">150&nbsp;V is 25% below the knee, so
    the core is still in its cheap region and the CT will deliver close to the true
    current. A burden of 6.7&nbsp;Ω (or a 40&nbsp;A fault) would put the demand at the
    knee, and each further volt would start to cost steep magnetising current. The
    "10% for 50%" rule is a definition of where the knee is, not a statement about every
    point of the curve: well above the knee the ratio gets worse.</p>
  </div>

  <h4>The CVT transient, and why distance relays under-reach close in</h4>

  <p>A capacitive voltage transformer (§5.7) stores energy in its capacitors and tuning
  reactor. When the line voltage suddenly collapses, as it does for a close-in fault, the
  CVT's output does not fall instantly: the stored energy rings down over a cycle or more.
  A distance relay divides voltage by current. If the voltage it is given is still too
  high for the first few milliseconds, the impedance it computes is too large, so a close-in
  fault looks further away than it is and the relay <strong>momentarily under-reaches</strong>
  (Chapter&nbsp;10). Relay designers add short delays or filtering for this reason, which is
  one more case of buying security with a little speed.</p>

  <h3><span class="sec">5.14</span> Inside the induction-disc relay: the three-torque condition
    <span class="tag ref">revision sheet pp. 1–2</span></h3>

  <p>The IDMT characteristics of Chapter&nbsp;6 were first built in metal, and the metal
  explains their shape. An induction-disc relay is a light aluminium disc that can turn
  between the poles of two magnets. A current coil sets up alternating flux through the
  disc; that flux induces eddy currents in the disc, and the eddy currents push against the
  flux to produce a turning force.</p>

  <div class="box key">
    <div class="label">Key result — the pickup condition</div>
    <p>$$T_{\text{deflecting}} \;>\; T_{\text{controlling}} + T_{\text{damping}}$$</p>
    <p><strong>Deflecting</strong> torque comes from the current and tries to turn the
    disc. <strong>Controlling</strong> torque is from the control spring, which holds the
    disc at rest. <strong>Damping</strong> torque is from a permanent magnet that drags on
    the moving disc, an eddy-current brake, and it is proportional to the disc's
    <em>speed</em>.</p>
  </div>

  <p>Now the step that makes the exam question easy. A disc that has not yet started to
  move has speed zero, so its damping torque is zero. At the instant of pickup the
  condition collapses to</p>

  <p>$$T_{\text{deflecting}} > T_{\text{controlling}}$$</p>

  <p>so <strong>the spring sets the pickup and the magnet sets the time</strong>. The
  spring decides how much current is needed to start the disc. The magnet decides how
  fast the disc then travels, and therefore how long the contact takes to close.</p>

  <p>One more ingredient. A single alternating flux through a disc produces no net turning
  force; you need <em>two</em> fluxes that are out of phase. Torque goes as
  $\phi_1\phi_2\sin\theta$, where $\theta$ is the phase angle between them. If $\theta$ is
  zero, $\sin\theta = 0$ and the torque vanishes whatever the current. The
  <strong>shading coil</strong> (a copper ring on part of the pole) delays the flux through
  that part of the pole and supplies the displacement.</p>

  <div class="box ex">
    <div class="label">Worked example 6 — why the "$-1$" in the IDMT formula is the spring
      <span class="tag ref">revision sheet pp. 1–2</span></div>
    <p><em>Take deflecting torque proportional to $I^2$, with the spring torque exactly equal
    to it at pickup (PSM = 1), so the spring torque is 1 unit. Find the net torque and the
    relative operating speed at PSM = 2 and PSM = 8.</em></p>
    <p>Deflecting torque is $\text{PSM}^2$ units. The disc turns only on the excess:</p>
    <p>$$T_{\text{net}} = \text{PSM}^2 - 1
      \qquad\Longrightarrow\qquad
      T_{\text{net}}(2) = 3,\quad T_{\text{net}}(8) = 63$$</p>
    <p>The disc speeds up until the damping brake, proportional to speed, balances the net
    torque, so steady speed $\propto T_{\text{net}}$ and operating time $\propto
    1/T_{\text{net}}$.</p>
    <p>$$\frac{t(2)}{t(8)} = \frac{63}{3} = 21$$</p>
    <p class="read">The relay is 21 times slower at
    PSM&nbsp;2 than at PSM&nbsp;8, and the expression $1/(\text{PSM}^{2}-1)$ is the
    extremely inverse formula of §6.4 with $\alpha = 2$. The "$-1$" is the control spring:
    at PSM&nbsp;1 the net torque is zero and the disc never moves. Real iron saturates at
    high current, so torque rises more slowly than $I^2$, which is why the other curves
    have smaller $\alpha$ and flatten (§6.8). This is a simplified model of the disc, not a
    complete design calculation.</p>
  </div>

  <div class="box warn">
    <div class="label">Watch out — damping is zero at standstill
      <span class="tag ref">revision sheet p. 2</span></div>
    <p>Asked "what sets the pickup of an induction-disc relay?", the answer is the
    <strong>control spring</strong>, not the damping magnet. Pickup is a spring question and
    operating time is a magnet question. Mixing them up is the mistake the sheet flags.</p>
  </div>

  <div class="box exam">
    <div class="label">Exam note — the three-part answer shape</div>
    <p>For the rest of this document, every protection worked example ends the same way, and
    so should yours:</p>
    <ol>
      <li><strong>The measured quantity</strong> — what the relay computes from its CT and PT
      inputs, with units.</li>
      <li><strong>The setting it is compared against</strong> — the threshold, reach or
      pickup, in the same units.</li>
      <li><strong>The comparison, and the action in words</strong> — "35.39&nbsp;Ω &gt;
      28.86&nbsp;Ω, so the fault is outside Zone&nbsp;1: <em>no trip</em>."</li>
    </ol>
    <p>Write the comparison out as an inequality even when it is obvious. It costs one line
    and it is what turns a number into an answer.</p>
    <p><strong>What the revision sheet stresses in this chapter (sheet pp. 1–2):</strong>
    the five requirements with dependability against security (§5.11); overlap by CT
    placement, primary against local and remote back-up, unit against non-unit schemes,
    and $t_{\text{clear}} = t_{\text{relay}} + t_{\text{breaker}}$ with a battery-fed trip
    coil (§5.12); never open a CT, the 5P10/10P20/PS and metering classes, burden, and the
    knee-point rule (§5.13); and the induction disc, where damping is zero at standstill so
    the spring sets pickup and the magnet sets time (§5.14).</p>
  </div>

  <p>With that, you have everything a relay has to work with: a scaled current, possibly a
  scaled voltage, a plane to plot their ratio on, and a clock that says how long it may take.
  The next six chapters are six different ways of turning those into a trip decision.</p>
</section>

<!-- ============================================================
     CHAPTER 6
     ============================================================ -->
<section class="chapter" id="ch6">
  <div class="num">Chapter 6 <span class="tag post">post-midterm · highest yield</span></div>
  <h2>Overcurrent Protection: Pickup, PSM, TMS and the IDMT Curves</h2>
  <p class="hook">This is the most-asked topic in the course. It appears three times across
  the two post-midterm quizzes, it is the method every other relay chapter borrows its
  arithmetic from, and the whole thing rests on one formula with two numbers in it. Learn
  this chapter properly and you have the cheapest marks in the paper.</p>

  <h3><span class="sec">6.1</span> The simplest possible fault detector, and why it is not enough</h3>

  <p>A fault draws more current than a load does. So the crudest possible relay is a
  threshold: if the current exceeds some value, trip. That device exists — it is called an
  <strong>instantaneous overcurrent relay</strong> — and it is genuinely used. But used alone
  it breaks the first requirement from §5.2.</p>

  <p>Picture a radial feeder: source → bus A → bus B → bus C, with a relay at each bus.
  A fault near C is seen by all three relays, because the same current flows through all of
  them on its way to the fault. If all three are plain thresholds set the same way, all three
  trip, and you have disconnected the entire feeder to clear a fault on its last section.
  That is a total loss of selectivity.</p>

  <p>So the relays have to be made to act at <em>different times</em> — the nearest one
  first, the others waiting as backup. There are three ways to arrange that, and this course
  uses the third.</p>

  <div class="tw"><table>
    <thead><tr><th>Grading by</th><th>How</th><th>The problem with it</th></tr></thead>
    <tbody>
      <tr><td><strong>Time</strong> alone<br>(definite-time)</td>
          <td>Each relay upstream waits a fixed extra delay. Relay C at 0.1&nbsp;s,
          B at 0.6&nbsp;s, A at 1.1&nbsp;s.</td>
          <td>The <em>worst</em> fault — right at the source, where the current is largest and
          the damage fastest — is cleared by the <em>slowest</em> relay. Exactly backwards.</td></tr>
      <tr><td><strong>Current</strong> alone</td>
          <td>Each relay set just above the largest fault current its downstream neighbour can
          see.</td>
          <td>Fault current depends on source impedance and network configuration, which
          change. And near the end of a long line the current barely differs between
          sections, so the settings cannot be separated.</td></tr>
      <tr><td><strong>Both</strong> — an inverse
          time/current characteristic</td>
          <td>The relay's operating time <em>falls</em> as the current rises. Heavy faults are
          cleared fast; light ones are cleared slowly, which leaves room to grade.</td>
          <td>Needs care in setting, which is what the rest of this chapter is about.</td></tr>
    </tbody>
  </table></div>

  <div class="box why">
    <div class="label">Why it happens — the inverse shape is not an engineering convenience</div>
    <p>There are two independent reasons the characteristic should be inverse, and it is
    worth being able to state both.</p>
    <p><strong>The damage reason.</strong> The heat dumped into a conductor by a fault is
    $\int i^2 R\,dt$, so for a given tolerable temperature rise the permissible time scales
    roughly as $1/I^2$. Equipment damage curves are inverse. A protection characteristic that
    is also inverse sits parallel to them, so one setting protects the equipment across the
    whole range of fault currents instead of at one point.</p>
    <p><strong>The grading reason.</strong> The further along a feeder a fault is, the higher
    the impedance to it and the lower the fault current. An inverse characteristic therefore
    makes <em>distant</em> faults slow and <em>close</em> faults fast — automatically. The
    relay nearest the fault always sees the highest multiple of its own setting, so it is
    always the fastest, without anyone having to arrange it.</p>
  </div>

  <h3><span class="sec">6.2</span> Three settings, and what each one does</h3>

  <p>Every inverse-time overcurrent relay has exactly three things you can choose, and
  questions are built out of confusing them. Separate them once, here.</p>

  <h4>1. The CT ratio — chosen first, and not really a relay setting</h4>

  <p>The CT scales the line current down to something the relay can accept. You pick it so
  that the <strong>maximum load current</strong> produces roughly the relay's rated secondary
  current (1&nbsp;A or 5&nbsp;A). From §5.6, the relay sees
  $I_{\text{relay}} = I_{\text{primary}}/\text{CT ratio}$.</p>

  <h4>2. The plug setting — <em>how much</em> current is needed to start the relay</h4>

  <p>The <strong>plug setting (PS)</strong> is the relay's own pickup level, expressed as a
  percentage of its rated secondary current. A plug setting of 125% on a 5&nbsp;A relay means
  the relay begins to operate at $1.25 \times 5 = 6.25\ \text{A}$ secondary.</p>

  <p>So the pickup current referred back to the primary is
  $I_{pu} = \text{PS} \times I_{\text{rated}} \times \text{CT ratio}$. Choosing it is a
  squeeze between two constraints:</p>

  <div class="box key">
    <div class="label">Key result — the pickup window</div>
    <p>$$I_{L,\max} \;<\; I_{pu} \;<\; I_{f,\min}$$</p>
    <p><strong>Above the largest load current</strong> — including a reasonable overload
    margin, which this course takes as <strong>25%</strong> — or the relay trips on healthy
    load. <strong>Below the smallest fault current</strong> the relay must detect, or it
    misses real faults. If those two bounds cross, no plug setting works and the scheme has
    to change.</p>
    <p>The plug setting is therefore the <strong>sensitivity</strong> control.</p>
  </div>

  <div class="box warn">
    <div class="label">Watch out — your own notes contain this inequality backwards</div>
    <p>Page&nbsp;5 of the protective-relaying notebook writes the window as
    $I_{f,\min} < I_{pu} < I_{f,\max}$. That is a slip in the note-taking, and it is
    contradicted twice within your own material: tablet notes p.&nbsp;60 and notebook
    p.&nbsp;7 both give $I_{L,\max} < I_{pu} < I_{f,\min}$, which is also what the diagram on
    that same page&nbsp;5 shows.</p>
    <p>Sanity-check it from the physics rather than memorising it. The relay must
    <em>ignore</em> load and <em>catch</em> faults, so its threshold sits between the biggest
    thing it ignores and the smallest thing it catches. If your pickup were above
    $I_{f,\min}$ the relay would sit there while the line burned.</p>
  </div>

  <figure>
    <svg viewBox="0 0 640 158" role="img"
         aria-label="A current axis showing the load current band on the left, a gap, and the fault current band on the right. The pickup setting must be placed in the gap between the top of the load band plus a twenty-five per cent margin and the bottom of the fault band. If the two bands overlap, no valid pickup exists.">
      <g font-family="ui-sans-serif,system-ui,sans-serif" font-size="10.5">
        <!-- axis -->
        <path d="M58 104H608" stroke="currentColor" stroke-width="1.4" fill="none"/>
        <path d="M608 104l-8-4v8z" fill="currentColor"/>
        <text x="596" y="122" fill="var(--ink-faint)">current</text>

        <!-- load band -->
        <rect x="58" y="72" width="152" height="26" rx="3" fill="var(--good)" opacity=".28"/>
        <rect x="58" y="72" width="152" height="26" rx="3" fill="none" stroke="var(--good)" stroke-width="1.3"/>
        <text x="134" y="89" text-anchor="middle" fill="currentColor" font-size="9.5">normal load range</text>
        <path d="M210 72V104" stroke="var(--good)" stroke-width="1.6" fill="none"/>
        <text x="210" y="66" text-anchor="middle" fill="var(--good)" font-size="9.5">I<tspan font-size="8" dy="2">L,max</tspan></text>

        <!-- 25% margin -->
        <rect x="210" y="78" width="38" height="20" rx="2" fill="var(--why)" opacity=".3"/>
        <text x="229" y="130" text-anchor="middle" fill="var(--why)" font-size="9">+25%</text>
        <path d="M229 122V98" stroke="var(--why)" stroke-width="1" stroke-dasharray="2 2" fill="none"/>

        <!-- fault band -->
        <rect x="370" y="72" width="226" height="26" rx="3" fill="var(--warn)" opacity=".24"/>
        <rect x="370" y="72" width="226" height="26" rx="3" fill="none" stroke="var(--warn)" stroke-width="1.3"/>
        <text x="483" y="89" text-anchor="middle" fill="currentColor" font-size="9.5">fault current range</text>
        <path d="M370 72V104" stroke="var(--warn)" stroke-width="1.6" fill="none"/>
        <text x="370" y="66" text-anchor="middle" fill="var(--warn)" font-size="9.5">I<tspan font-size="8" dy="2">f,min</tspan></text>

        <!-- the usable window -->
        <path d="M248 112H370" stroke="var(--accent)" stroke-width="2"/>
        <path d="M248 107V117M370 107V117" stroke="var(--accent)" stroke-width="2"/>
        <text x="309" y="146" text-anchor="middle" fill="var(--accent)" font-weight="650">put I<tspan font-size="8" dy="2">pu</tspan><tspan dy="-2"> anywhere in here</tspan></text>
        <path d="M309 136V117" stroke="var(--accent)" stroke-width="1" fill="none"/>

        <!-- a chosen pickup -->
        <circle cx="300" cy="104" r="5" fill="var(--accent)"/>
        <path d="M300 30V99" stroke="var(--accent)" stroke-width="1.5" stroke-dasharray="4 3" fill="none"/>
        <text x="300" y="26" text-anchor="middle" fill="var(--accent)" font-weight="650">plug setting</text>
      </g>
    </svg>
    <figcaption><strong>Figure 6.1 — The plug setting lives in the gap between the biggest
    load and the smallest fault.</strong> The 25% overload margin pushes the lower bound up;
    the smallest fault the relay must see pins the upper bound. If the two bands overlapped
    there would be no valid setting, and that is a real design outcome — it is one of the
    reasons long feeders are protected by distance relays (Chapter&nbsp;10) instead.</figcaption>
  </figure>

  <h4>3. The time multiplier setting — <em>how long</em> the relay waits</h4>

  <p>The <strong>time multiplier setting (TMS)</strong> is a dial from about 0.05 to 1.0 that
  scales the entire operating time by a constant factor. It does <strong>not</strong> change
  the shape of the characteristic and it does <strong>not</strong> change the current at which
  the relay picks up. It slides the whole curve up or down.</p>

  <div class="box key">
    <div class="label">Key result — the two settings do two different jobs</div>
    <p>$$\textbf{PS} = \text{sensitivity} \qquad\qquad \textbf{TMS} = \text{selectivity}$$</p>
    <p>This line is written in your own notes as a general rule, and it is the cleanest
    one-sentence answer to "what is the difference between plug setting and time multiplier
    setting". The plug setting decides <em>whether</em> the relay responds at all; the time
    multiplier decides <em>when</em>, and therefore who goes first.</p>
  </div>

  <h3><span class="sec">6.3</span> PSM — the number the characteristic is actually a function of</h3>

  <p>A relay does not care about amperes. It cares how far above its own threshold it is
  being driven, because that is what makes its characteristic reusable across every rating.
  That ratio is the <strong>plug setting multiplier</strong>:</p>

  <div class="box key">
    <div class="label">Key result — PSM, three equivalent ways to write it</div>
    <p>$$\text{PSM} \;=\; \frac{I_{\text{relay}}}{\text{PS} \times I_{\text{rated}}}
      \;=\; \frac{I_{\text{fault,primary}}}{\text{CT ratio} \times \text{PS} \times I_{\text{rated}}}
      \;=\; \frac{I_{\text{fault,primary}}}{I_{pu,\text{primary}}}$$</p>
    <p>All three are the same thing — fault current as a multiple of pickup current. Work in
    whichever units the question gives you, but <strong>do not mix</strong>: both the
    numerator and the denominator must be on the same side of the CT.</p>
  </div>

  <div class="box warn">
    <div class="label">Watch out — the three-way unit trap</div>
    <p>This is where marks go. A question gives you a CT ratio like 400/5, a plug setting
    like 125%, and a fault current like 4000&nbsp;A. There are now three current scales in
    play: primary amperes (4000), secondary amperes (50), and multiples of pickup (8). Each
    looks like a plausible answer and only one is PSM.</p>
    <p>The safe habit: <strong>get everything onto the secondary side first</strong>, in
    amperes, before you divide. Fault current $4000/80 = 50\ \text{A}$; pickup
    $1.25 \times 5 = 6.25\ \text{A}$; now divide, and PSM is dimensionless by
    construction.</p>
  </div>

  <h3><span class="sec">6.4</span> The IDMT formula, and this course's constants</h3>

  <p><strong>IDMT</strong> stands for <em>inverse definite minimum time</em> — inverse over
  the working range, but flattening to a definite minimum at very high currents, because
  beyond some multiple there is nothing to be gained by going faster and the relay's own
  mechanics set a floor. In the professor's revision sheet the floor has a specific cause:
  the relay's magnetic core saturates, so extra current stops producing extra torque, and
  that saturation <em>is</em> the "definite minimum time" (§6.8).</p>

  <div class="box key">
    <div class="label">Key result — the operating-time formula</div>
    <p>$$t_{op} \;=\; \frac{k \times \text{TMS}}{(\text{PSM})^{\alpha} - 1}$$</p>
    <p>and this course uses the <strong>IEC</strong> constants, written out explicitly on
    page&nbsp;3 of your protective-relaying notebook and confirmed by the examiner's own
    marginal notes on the lab quiz:</p>
    <div class="tw"><table>
      <thead><tr><th>Characteristic</th><th>$k$</th><th>$\alpha$</th><th>Operating time</th><th>Used for</th></tr></thead>
      <tbody>
        <tr><td><strong>Normal (standard) inverse</strong></td><td>0.14</td><td>0.02</td>
            <td>$\dfrac{0.14\,\text{TMS}}{\text{PSM}^{0.02} - 1}$</td>
            <td>General feeders — the default</td></tr>
        <tr><td><strong>Very inverse</strong></td><td>13.5</td><td>1</td>
            <td>$\dfrac{13.5\,\text{TMS}}{\text{PSM} - 1}$</td>
            <td>Where fault current varies strongly with fault position</td></tr>
        <tr><td><strong>Extremely inverse</strong></td><td>80</td><td>2</td>
            <td>$\dfrac{80\,\text{TMS}}{\text{PSM}^{2} - 1}$</td>
            <td>Grading against fuses and transformer inrush, which are themselves very
            inverse</td></tr>
      </tbody>
    </table></div>
  </div>

  <div class="box warn">
    <div class="label">Watch out — do not use the IEEE constants</div>
    <p>Many textbooks and all American practice use a different family (IEEE
    moderately/very/extremely inverse) with constants like $A = 0.0515$, $B = 0.114$,
    $p = 0.02$ and an added offset term. Those give <em>different numbers</em> for the same
    PSM. Your course uses IEC — the three pairs in the table above and nothing else. With no
    step marking on the quiz, using an IEEE constant scores zero even though the method is
    identical.</p>
    <p>The memory hook is that the three $(k, \alpha)$ pairs are each roughly a factor of six
    apart in $k$ and go $0.02 \to 1 \to 2$ in $\alpha$: <strong>0.14/0.02, 13.5/1,
    80/2</strong>. Write them in the margin of your answer sheet in the first minute of the
    exam.</p>
  </div>

  <div class="box why">
    <div class="label">Why it happens — where the "$-1$" comes from</div>
    <p>Notice the denominator is $\text{PSM}^{\alpha} - 1$, not $\text{PSM}^{\alpha}$. The
    $-1$ forces the right behaviour at the threshold: as $\text{PSM} \to 1$ — that is, as the
    current falls to exactly the pickup value — the denominator goes to zero and
    $t_{op} \to \infty$. The relay never operates at its pickup current, only above it,
    which is precisely what "pickup" should mean.</p>
    <p>It also explains why PSM values close to 1 give alarming operating times. At
    $\text{PSM} = 1.28$ on an extremely inverse curve you will get 25&nbsp;seconds, and that
    is not an arithmetic slip — see the worked example in §6.6.</p>
  </div>

  <h3><span class="sec">6.5</span> The three curves, side by side</h3>

  <p>Plot $t_{op}$ against PSM on logarithmic axes and the three characteristics become three
  straight-ish lines of different steepness, all diving towards infinity at
  $\text{PSM} = 1$. The figure below is live: move the sliders and watch the operating point
  travel.</p>

  <figure data-interactive id="fig-idmt">
    <svg viewBox="0 0 640 300" role="img"
         aria-label="Operating time plotted against plug setting multiplier on logarithmic axes for the three IEC characteristics. All three rise steeply towards infinite time as PSM approaches one. The extremely inverse curve is the steepest, falling fastest as current rises; normal inverse is almost flat; very inverse lies between them. A marker shows the operating point for the chosen PSM, time multiplier setting and characteristic.">
      <g font-family="ui-sans-serif,system-ui,sans-serif" font-size="10.5">
        <!-- grid -->
        <g stroke="currentColor" opacity=".13" stroke-width="1">
          <path d="M111.7 38V248M144.9 38V248M191.7 38V248M250.6 38V248M330.5 38V248M410.4 38V248M457.2 38V248M516.1 38V248"/>
          <path d="M86 195.5H596M86 143H596M86 90.5H596"/>
        </g>
        <!-- axes -->
        <path d="M86 248H596" stroke="currentColor" stroke-width="1.4" fill="none"/>
        <path d="M86 248V38" stroke="currentColor" stroke-width="1.4" fill="none"/>
        <text x="341" y="276" text-anchor="middle" fill="var(--ink-faint)">plug setting multiplier, PSM (log scale)</text>
        <text x="22" y="143" fill="var(--ink-faint)" transform="rotate(-90 22 143)" text-anchor="middle">operating time, s (log scale)</text>
        <!-- x labels -->
        <g fill="var(--ink-faint)" font-size="9.5" text-anchor="middle">
          <text x="111.7" y="262">1.5</text><text x="144.9" y="262">2</text>
          <text x="191.7" y="262">3</text><text x="250.6" y="262">5</text>
          <text x="330.5" y="262">10</text><text x="410.4" y="262">20</text>
          <text x="457.2" y="262">30</text><text x="516.1" y="262">50</text>
          <text x="596" y="262">100</text>
        </g>
        <!-- y labels -->
        <g fill="var(--ink-faint)" font-size="9.5" text-anchor="end">
          <text x="80" y="251">0.01</text><text x="80" y="198.5">0.1</text>
          <text x="80" y="146">1</text><text x="80" y="93.5">10</text>
          <text x="80" y="41">100</text>
        </g>

        <!-- curves, baked at TMS = 1 -->
        <path id="idmt-normal" fill="none" stroke="var(--accent)" stroke-width="2.4"
              d="M86.0 59.9L97.3 69.7L108.7 76.6L120.0 81.9L131.3 86.2L142.7 89.8L154.0 92.9L165.3 95.7L176.7 98.1L188.0 100.4L199.3 102.4L210.7 104.3L222.0 106.0L233.3 107.6L244.7 109.1L256.0 110.5L267.3 111.9L278.7 113.1L290.0 114.3L301.3 115.5L312.7 116.6L324.0 117.6L335.3 118.6L346.7 119.6L358.0 120.5L369.3 121.4L380.7 122.2L392.0 123.0L403.3 123.8L414.7 124.6L426.0 125.4L437.3 126.1L448.7 126.8L460.0 127.5L471.3 128.2L482.7 128.8L494.0 129.4L505.3 130.1L516.7 130.7L528.0 131.3L539.3 131.8L550.7 132.4L562.0 132.9L573.3 133.5L584.7 134.0L596.0 134.5"/>
        <path id="idmt-very" fill="none" stroke="var(--good)" stroke-width="2.4"
              d="M86.0 47.0L97.3 58.0L108.7 66.0L120.0 72.4L131.3 77.9L142.7 82.8L154.0 87.1L165.3 91.1L176.7 94.9L188.0 98.4L199.3 101.7L210.7 104.9L222.0 108.0L233.3 110.9L244.7 113.8L256.0 116.6L267.3 119.3L278.7 122.0L290.0 124.7L301.3 127.2L312.7 129.8L324.0 132.3L335.3 134.8L346.7 137.3L358.0 139.7L369.3 142.1L380.7 144.6L392.0 146.9L403.3 149.3L414.7 151.7L426.0 154.0L437.3 156.4L448.7 158.7L460.0 161.0L471.3 163.3L482.7 165.6L494.0 167.9L505.3 170.2L516.7 172.5L528.0 174.8L539.3 177.1L550.7 179.4L562.0 181.6L573.3 183.9L584.7 186.2L596.0 188.4"/>
        <path id="idmt-ext" fill="none" stroke="var(--warn)" stroke-width="2.4"
              d="M97.3 38.0L108.7 45.9L120.0 53.8L131.3 60.7L142.7 66.9L154.0 72.8L165.3 78.4L176.7 83.7L188.0 88.9L199.3 93.9L210.7 98.8L222.0 103.6L233.3 108.4L244.7 113.1L256.0 117.8L267.3 122.4L278.7 127.0L290.0 131.6L301.3 136.2L312.7 140.7L324.0 145.3L335.3 149.8L346.7 154.3L358.0 158.8L369.3 163.3L380.7 167.8L392.0 172.3L403.3 176.8L414.7 181.3L426.0 185.8L437.3 190.3L448.7 194.8L460.0 199.3L471.3 203.8L482.7 208.3L494.0 212.7L505.3 217.2L516.7 221.7L528.0 226.2L539.3 230.7L550.7 235.2L562.0 239.6L573.3 244.1L584.7 248.0L596.0 248.0"/>

        <!-- labels -->
        <text id="idmt-lbl-n" x="470" y="123" fill="var(--accent)" font-size="9.5" font-weight="650">normal inverse</text>
        <text id="idmt-lbl-v" x="470" y="158" fill="var(--good)" font-size="9.5" font-weight="650">very inverse</text>
        <text id="idmt-lbl-e" x="420" y="178" fill="var(--warn)" font-size="9.5" font-weight="650">extremely inverse</text>

        <!-- operating point, baked at PSM 8, TMS 1, normal inverse -->
        <g id="idmt-marker">
          <path id="idmt-vline" d="M304.8 248V115.8" stroke="var(--ink-faint)" stroke-width="1" stroke-dasharray="3 3" fill="none"/>
          <path id="idmt-hline" d="M86 115.8H304.8" stroke="var(--ink-faint)" stroke-width="1" stroke-dasharray="3 3" fill="none"/>
          <circle id="idmt-dot" cx="304.8" cy="115.8" r="6" fill="var(--paper)" stroke="var(--ink)" stroke-width="2.4"/>
        </g>
        <text id="idmt-tag" x="314" y="110" fill="currentColor" font-size="10" font-weight="650">PSM 8 · t = 3.30 s</text>
      </g>
    </svg>

    <div class="controls">
      <label>PSM
        <input type="range" id="idmt-psm" min="12" max="1000" step="1" value="80">
        <output id="idmt-psm-v" class="v">8.0</output>
      </label>
      <label>TMS
        <input type="range" id="idmt-tms" min="5" max="100" step="1" value="100">
        <output id="idmt-tms-v" class="v">1.00</output>
      </label>
      <button id="idmt-b-n" aria-pressed="true">normal</button>
      <button id="idmt-b-v" aria-pressed="false">very</button>
      <button id="idmt-b-e" aria-pressed="false">extremely</button>
    </div>
    <p class="readout" id="idmt-read">Normal inverse, PSM 8.0, TMS 1.00 →
      <strong>t = 3.30 s</strong></p>

    <figcaption><strong>Figure 6.2 — The three IEC characteristics, and what the two dials
    do.</strong> Dragging <em>TMS</em> slides all three curves bodily up and down without
    changing their shape — that is selectivity. Dragging <em>PSM</em> moves along a curve
    without moving the curve — that is what a changing fault current does to a fixed relay.
    Two things are worth doing here: set TMS to 0.60 and PSM to 8 on normal inverse to
    reproduce the worked example in §6.6, and then compare the three curves at PSM&nbsp;=&nbsp;2
    against PSM&nbsp;=&nbsp;20 to see why "extremely inverse" earns its name. At PSM&nbsp;2 it
    is about <strong>2.7 times slower</strong> than normal inverse (26.7&nbsp;s against
    10.0&nbsp;s at TMS&nbsp;1); at PSM&nbsp;20 it is about <strong>11 times faster</strong>
    (0.20&nbsp;s against 2.27&nbsp;s). That crossover — patient with overloads, savage with
    real faults — is the whole reason the curve exists.</figcaption>
  </figure>

  <div class="box chk">
    <div class="label">Checkpoint</div>
    <p>Looking at the figure: you need to grade an upstream relay against a downstream
    <em>fuse</em>, whose melting characteristic is very steep. Which of the three
    characteristics do you choose, and why?</p>
    <p><strong>Answer.</strong> Extremely inverse. Grading means keeping your curve above the
    fuse's across the whole current range, and if your curve is shallower than the fuse's the
    two will cross — above the crossing your relay would beat the fuse and trip the whole
    feeder for a fault the fuse should have cleared alone. Matching the steepness keeps the
    curves roughly parallel so one setting holds everywhere. This is exactly why the
    extremely inverse curve exists, and it is the standard answer to "where would you use
    extremely inverse".</p>
  </div>

  <h3><span class="sec">6.6</span> The procedure, and three worked examples</h3>

  <div class="proc">
    <div class="label">Procedure — operating time of an inverse-time overcurrent relay</div>
    <ol>
      <li><strong>Get the CT ratio as a single number.</strong> A 400/5 CT has ratio
      $400/5 = 80$.</li>
      <li><strong>Refer the fault current to the secondary.</strong>
      $I_{\text{relay}} = I_f / \text{CT ratio}$.</li>
      <li><strong>Compute the pickup in secondary amperes.</strong>
      $I_{pu} = \text{PS} \times I_{\text{rated}}$, where $I_{\text{rated}}$ is 1&nbsp;A or
      5&nbsp;A as the question states. A plug setting given as "125%" means
      $\text{PS} = 1.25$.</li>
      <li><strong>Divide for PSM.</strong> $\text{PSM} = I_{\text{relay}}/I_{pu}$. Check it
      is dimensionless and greater than 1 — if it is below 1 the relay does not operate at
      all, and that <em>is</em> the answer.</li>
      <li><strong>Pick $(k,\alpha)$</strong> from the characteristic named in the question:
      0.14/0.02, 13.5/1 or 80/2.</li>
      <li><strong>Substitute.</strong>
      $t_{op} = k\,\text{TMS}/(\text{PSM}^{\alpha}-1)$. Keep four significant figures through
      the denominator — for normal inverse, $\text{PSM}^{0.02}-1$ is a small number and
      rounding it early wrecks the answer.</li>
      <li><strong>State the action.</strong> "The relay operates in $t_{op}$ seconds", or if
      a coordination time was given, compare and say whether it grades.</li>
    </ol>
  </div>

  <div class="box warn">
    <div class="label">Watch out — step 6 is where normal inverse punishes rounding</div>
    <p>For $\text{PSM} = 8$: $8^{0.02} = 1.042466$, so the denominator is
    $0.042466$. Round that to $0.04$ and your answer moves by 6%. Round
    $8^{0.02}$ to $1.04$ and it moves by 11%. On a no-step-marking quiz that is the
    difference between a mark and nothing. Carry the power to six figures, or keep it in the
    calculator and never write it down.</p>
  </div>

  <div class="box ex">
    <div class="label">Worked example 1 — normal inverse <span class="tag ref">notebook p.4</span></div>
    <p><em>A relay with CT ratio 400/5&nbsp;A is set at a plug setting of 125% with
    TMS&nbsp;=&nbsp;0.6. A fault of 4000&nbsp;A occurs. Find the operating time (inverse
    relay).</em></p>
    <p><strong>1–2.</strong> CT ratio $= 400/5 = 80$, so
    $I_{\text{relay}} = 4000/80 = 50\ \text{A}$.</p>
    <p><strong>3.</strong> $I_{pu} = 1.25 \times 5 = 6.25\ \text{A}$.</p>
    <p><strong>4.</strong> $\text{PSM} = 50/6.25 = 8$.</p>
    <p><strong>5–6.</strong> "Inverse relay" means normal inverse, so $k = 0.14$,
    $\alpha = 0.02$:</p>
    <p>$$t_{op} = \frac{0.14 \times 0.6}{8^{0.02}-1}
      = \frac{0.084}{1.042466 - 1}
      = \frac{0.084}{0.042466}
      = 1.978\ \text{s}$$</p>
    <p><strong>7.</strong> <strong>The relay operates in 1.98&nbsp;seconds.</strong></p>
    <p class="read">Two seconds sounds slow for a 4000&nbsp;A fault, and it is — this relay is
    not the primary protection for that fault, it is somebody's backup. That is what a TMS of
    0.6 on a normal inverse curve means in practice: deliberately held back so a faster relay
    downstream gets first refusal. If this were the primary relay you would expect a TMS near
    0.1, giving about 0.33&nbsp;s. Reading an operating time therefore tells you where in the
    grading hierarchy a relay sits, which is exactly the kind of comment this examiner asks
    for.</p>
  </div>

  <div class="box ex">
    <div class="label">Worked example 2 — extremely inverse, and a PSM barely above 1
      <span class="tag ref">Lab Quiz Q5</span></div>
    <p><em>A 5&nbsp;A relay at plug setting 125% with TMS&nbsp;=&nbsp;0.2 carries a relay
    current of 8&nbsp;A. Find the operating time on an extremely inverse
    characteristic.</em></p>
    <p>No CT ratio is given, and none is needed: the 8&nbsp;A is already the relay current.
    This is a deliberate simplification, not an omission — step&nbsp;2 is skipped.</p>
    <p><strong>3.</strong> $I_{pu} = 1.25 \times 5 = 6.25\ \text{A}$.</p>
    <p><strong>4.</strong> $\text{PSM} = 8/6.25 = 1.28$.</p>
    <p><strong>5–6.</strong> Extremely inverse: $k = 80$, $\alpha = 2$.</p>
    <p>$$t_{op} = \frac{80 \times 0.2}{1.28^{2}-1}
      = \frac{16}{1.6384 - 1}
      = \frac{16}{0.6384}
      = 25.06\ \text{s}$$</p>
    <p><strong>7.</strong> <strong>25.06&nbsp;seconds.</strong></p>
    <p class="read">Twenty-five seconds is not an error and you should resist the urge to
    "fix" it. PSM is only 1.28 — the current is barely above pickup, which means this is not a
    fault at all but a modest overload. An extremely inverse relay is <em>meant</em> to ride
    through that: a cable can carry 128% of its rating for well over a minute, and tripping
    the feeder for it would be a nuisance. Push PSM to 5 and the same relay operates in
    $16/24 = 0.67\ \text{s}$. The enormous spread between those two times, from the same
    relay with the same settings, is the entire point of an extremely inverse
    characteristic.</p>
  </div>

  <div class="box ex">
    <div class="label">Worked example 3 — very inverse, PSM given directly
      <span class="tag ref">Lab Quiz Q7</span></div>
    <p><em>PSM&nbsp;=&nbsp;5, TMS&nbsp;=&nbsp;0.1, very inverse characteristic. Find the
    operating time.</em></p>
    <p>Steps 1 to 4 are already done for you. Very inverse: $k = 13.5$, $\alpha = 1$.</p>
    <p>$$t_{op} = \frac{13.5 \times 0.1}{5 - 1} = \frac{1.35}{4} = 0.3375\ \text{s}$$</p>
    <p class="read">A third of a second, from a relay set to its near-minimum TMS of 0.1 —
    this is a primary relay doing its job. Note how much easier the arithmetic is when
    $\alpha = 1$: the denominator is just $\text{PSM}-1$, with no fractional power to
    evaluate. If a question gives you a free choice and you are short of time, a very inverse
    calculation is the one to do in your head.</p>
  </div>

  <div class="box exam">
    <div class="label">Exam note — how this topic is actually asked</div>
    <p>Three appearances across the two post-midterm quizzes, all the same shape:</p>
    <ul>
      <li><strong>Lab Quiz Q5</strong> — extremely inverse, PSM to be computed from plug
      setting and relay current. Annotated in the examiner's own hand "(IC = 80,
      α = 2)".</li>
      <li><strong>Lab Quiz Q7</strong> — very inverse, PSM given. Annotated "(IC = 13.5,
      α = 1)".</li>
      <li><strong>Major Quiz Q4</strong> — PSM as one blank inside a directional-relay
      question (Chapter&nbsp;7). The PSM arithmetic is identical; only the surrounding
      question changes.</li>
    </ul>
    <p><strong>What the revision sheet adds (sheet pp. 2–3):</strong> the three
    characteristics and why IDMT flattens, the long-time inverse curve ($K = 120$,
    $\alpha = 1$), the 0.989&nbsp;s worked check, when IDMT degenerates, and earth-fault
    protection by residual and core-balance CTs. They are in §6.8 to §6.10.</p>
    <p>Two things follow. First, the examiner <strong>writes the constants on the paper for
    you</strong> when he wants a particular curve — so read the margin before deciding which
    $(k,\alpha)$ to use. Second, PSM is a component of questions that are nominally about
    something else, so this arithmetic is worth more marks than its own chapter suggests.</p>
  </div>

  <h3><span class="sec">6.7</span> Instantaneous units, and why a relay has both</h3>

  <p>An IDMT relay is usually fitted with a second, separate element: a plain threshold with
  no intentional time delay, called the <strong>instantaneous</strong> or <em>high-set</em>
  unit. It is set well above the maximum fault current that the <em>next</em> section can
  produce — typically 1.3 times the maximum fault current at the far end of the protected
  line.</p>

  <p>The two elements then divide the line between them. A fault close to the relay produces
  current above the high-set threshold, and the instantaneous unit clears it in one cycle. A
  fault further out produces less current, falls below the high-set threshold, and is left to
  the IDMT element with its graded delay.</p>

  <div class="box why">
    <div class="label">Why it happens — this is the fix for the one flaw in inverse grading</div>
    <p>Inverse grading gives you fast clearance for high-current faults <em>relative to the
    relay's own pickup</em>, but the upstream relay still has to sit behind a grading margin.
    So a fault right at the source — the most damaging one there is — is still cleared with
    the full coordination delay stacked on top.</p>
    <p>The instantaneous unit removes that. Because it is set above anything the downstream
    section can produce, it cannot mis-grade: if it sees that much current, the fault
    <em>must</em> be in its own section, so there is nobody to wait for. It buys back speed
    exactly where inverse grading is weakest, at the cost of only protecting part of the
    line.</p>
  </div>

  <p>That trade — speed for a limited reach — is the seed of Chapter&nbsp;10. A distance
  relay is essentially an instantaneous unit whose reach is set in ohms instead of amperes,
  which makes it independent of how much fault current the source happens to supply.</p>

  <h3><span class="sec">6.8</span> Instantaneous, definite-time and IDMT: why the curve flattens, and the long-time curve
    <span class="tag ref">revision sheet pp. 2–3</span></h3>

  <p>The professor's sheet names three characteristics. The first two are the ends of the
  scale; IDMT is the compromise between them.</p>

  <div class="tw"><table>
    <thead><tr><th>Characteristic</th><th>Shape</th><th>Set by</th></tr></thead>
    <tbody>
      <tr><td><strong>Instantaneous</strong></td>
          <td>No intentional delay; trips the moment current passes the threshold.</td>
          <td>Above the maximum fault current of the next section down (§6.7).</td></tr>
      <tr><td><strong>DTOC</strong> (definite-time overcurrent)</td>
          <td>Flat: once picked up, the delay is a fixed time, whatever the current.</td>
          <td>Time dial set independently of current.</td></tr>
      <tr><td><strong>IDMT</strong> (inverse definite minimum time)</td>
          <td>Falls as current rises (hyperbolic), then flattens to a floor at high current.</td>
          <td>PS for pickup, TMS for height.</td></tr>
    </tbody>
  </table></div>

  <p>The two knobs differ in kind, which is why they never interfere. <strong>Plug
  setting is electrical</strong>: it chooses how much coil current starts the relay, and
  therefore <em>whether</em> it operates. <strong>TMS is mechanical</strong>: in a disc
  relay it sets how far the disc must travel before the contact closes, and therefore
  <em>how fast</em>. TMS multiplies the whole curve and never changes its shape.</p>

  <div class="box why">
    <div class="label">Why it happens — the "definite minimum time" is core saturation</div>
    <p>In the induction-disc model of §5.14, the disc's deflecting torque grows with current
    squared and the time falls as torque rises. That would make the time fall without limit
    as current grows. It does not, because the relay's magnetic core saturates. Past a
    certain multiple of pickup, more coil current puts almost no more flux in the iron,
    torque stops rising, and the disc moves no faster. The time flattens at a floor, the
    <em>definite minimum time</em>. The floor is a property of the iron, not a setting, and
    it is the reason IDMT curves have the DTOC-like tail visible at the right of
    Figure&nbsp;6.2.</p>
  </div>

  <p>The sheet adds a fourth IEC-style curve to the table of §6.4, for a different job.</p>

  <div class="box key">
    <div class="label">Key result — long-time inverse
      <span class="tag ref">revision sheet p. 2</span></div>
    <p>$$t_{op} = \frac{120\,\text{TMS}}{\text{PSM} - 1}
       \qquad (K = 120,\ \alpha = 1)$$</p>
    <p>Same shape as very inverse, but with $K$ almost nine times larger, so it is very
    slow. It is used for <strong>machine thermal protection</strong>: a motor or generator
    tolerates a moderate overload for minutes, and the relay should be patient for exactly as
    long as the machine's winding takes to heat.</p>
  </div>

  <div class="box ex">
    <div class="label">Worked example 4 — the sheet's normal-inverse check
      <span class="tag ref">revision sheet p. 2</span></div>
    <p><em>CT 400/5, plug setting 125%, TMS&nbsp;=&nbsp;0.30, primary fault current
    4000&nbsp;A, normal inverse. Find the operating time.</em></p>
    <p>Follow the §6.6 procedure. CT ratio $400/5 = 80$, so
    $I_{\text{sec}} = 4000/80 = 50.0\ \text{A}$. Pickup is $1.25 \times 5 = 6.25\ \text{A}$
    (a 125% plug setting on a 5&nbsp;A relay, not 5&nbsp;A). So
    $\text{PSM} = 50/6.25 = 8.00$ and</p>
    <p>$$t_{op} = \frac{0.14 \times 0.30}{8^{0.02} - 1}
      = \frac{0.042}{0.042466} = 0.989\ \text{s}$$</p>
    <p class="read">This is Worked example&nbsp;1 with
    TMS halved from 0.6 to 0.3, and the time halves from 1.978&nbsp;s to 0.989&nbsp;s. That
    is the proof that TMS only scales the curve: same PSM, same shape, half the height. It
    is also a practical check on your arithmetic: if your TMS&nbsp;0.30 answer is not
    exactly half your TMS&nbsp;0.60 answer, one of them is wrong.</p>
  </div>

  <div class="box ex">
    <div class="label">Worked example 5 — a machine thermal curve
      <span class="tag ref">revision sheet p. 2</span></div>
    <p><em>A motor relay uses the long-time inverse curve with TMS&nbsp;=&nbsp;0.5. Find the
    operating time at PSM&nbsp;=&nbsp;2 and at PSM&nbsp;=&nbsp;4.</em></p>
    <p>$$t(2) = \frac{120 \times 0.5}{2 - 1} = 60\ \text{s}
      \qquad
      t(4) = \frac{120 \times 0.5}{4 - 1} = 20\ \text{s}$$</p>
    <p class="read">A current at twice pickup is
    tolerated for a full minute; at four times, 20 seconds. Compare very inverse at
    TMS&nbsp;0.5, which would give 6.75&nbsp;s at PSM&nbsp;2 and 2.25&nbsp;s at PSM&nbsp;4.
    The long-time curve is about nine times more patient, which is what a heating winding
    needs. The shape matches the $1/I^2$ heating law only roughly; the curve is a practical
    match to the machine's thermal limit, not a derivation of it.</p>
  </div>

  <h3><span class="sec">6.9</span> When IDMT stops helping: source impedance dominates
    <span class="tag ref">revision sheet p. 2 · Paithankar &amp; Bhide §2.7.1</span></h3>

  <p>Section 6.1 gave the grading reason for the inverse shape: faults further along a
  feeder have lower current, so a relay sees a smaller PSM and takes longer. That argument
  silently assumes the current <em>does</em> fall with distance. It falls only when the
  line's own impedance is a large part of the total impedance between the source and the
  fault. If the <strong>source impedance</strong> dominates, the fault current barely changes
  from one end of the line to the other, every relay sees nearly the same PSM, and the
  inverse curve has nothing to work with.</p>

  <div class="box ex">
    <div class="label">Worked example 6 — the same line behind a strong and a weak source
      <span class="tag ref">revision sheet p. 2 · P&amp;B §2.7.1</span></div>
    <p><em>An 11&nbsp;kV feeder is protected by a normal-inverse relay with a pickup of
    500&nbsp;A primary and TMS&nbsp;0.1. Compare two cases. (a) Source impedance
    $Z_s = 5\ \Omega$, line impedance 1&nbsp;Ω. (b) $Z_s = 0.5\ \Omega$, line impedance
    4&nbsp;Ω. Find the fault current and operating time for a fault at the relay and at the
    far end.</em></p>
    <p>Phase voltage is $11000/\sqrt{3} = 6351\ \text{V}$, and a three-phase fault current is
    that divided by the impedance to the fault.</p>
    <div class="tw"><table>
      <thead><tr><th></th><th>Fault at relay</th><th>Fault at far end</th><th>Ratio</th></tr></thead>
      <tbody>
        <tr><td>(a) current</td><td>1270 A</td><td>1058 A</td><td>1.2</td></tr>
        <tr><td>(a) PSM</td><td>2.54</td><td>2.12</td><td></td></tr>
        <tr><td>(a) $t_{op}$</td><td>0.744 s</td><td>0.926 s</td><td>1.2</td></tr>
        <tr><td>(b) current</td><td>12,702 A</td><td>1411 A</td><td>9.0</td></tr>
        <tr><td>(b) PSM</td><td>25.4</td><td>2.82</td><td></td></tr>
        <tr><td>(b) $t_{op}$</td><td>0.209 s</td><td>0.668 s</td><td>3.2</td></tr>
      </tbody>
    </table></div>
    <p class="read">In case (a) the fault takes
    0.744&nbsp;s at the relay and 0.926&nbsp;s at the far end, a spread of 0.18&nbsp;s. The
    curve is not discriminating by position: it behaves like a fixed delay of about
    0.8&nbsp;s, which is what a DTOC relay would do, and a DTOC relay is simpler to set and
    to explain. Worse, the worst fault (at the source) is still cleared slowly. In case (b)
    the current drops ninefold along the line, the time more than triples, and IDMT earns
    its place. The rule from the sheet: <strong>IDMT is worth using only when line impedance
    dominates</strong>, so that fault current falls appreciably with distance; where source
    impedance dominates, use DTOC. The currents here are my illustrative numbers, not
    course data.</p>
  </div>

  <h3><span class="sec">6.10</span> Earth-fault protection: residual current and the core-balance CT
    <span class="tag ref">revision sheet p. 3</span></h3>

  <p>A phase-overcurrent relay must ignore load, so its pickup sits above the full-load
  current of the feeder, say 500&nbsp;A. But many faults involve earth, and a high-resistance
  earth fault may carry far less than that. To catch them you want a relay that does not see
  load at all, so its pickup can be very low. The residual current of §5.7 provides it.</p>

  <p>Add the three phase currents:</p>

  <p>$$I_{\text{res}} = I_a + I_b + I_c = 3I_0$$</p>

  <p>For balanced load the three currents cancel, however large they are. For any fault
  without earth (phase-to-phase, three-phase) they also cancel. Only current returning
  through the earth fails to cancel. So the earth-fault relay sees zero in normal operation
  and can be set <strong>far more sensitively</strong> than the phase relays: a pickup of
  10 to 20% of the CT rating instead of 100% or more.</p>

  <p>There are two ways to form the sum.</p>
  <ul>
    <li><strong>Residual connection.</strong> Three CTs, one per phase, with their secondaries
    wired in parallel through the earth-fault relay. The sum is made in the wiring.</li>
    <li><strong>Core-balance CT.</strong> A single ring-shaped CT through which all three
    conductors pass. The core adds the three <em>fluxes</em>. Balanced currents leave zero
    net flux; only the residual current links the secondary.</li>
  </ul>

  <figure>
    <svg viewBox="0 0 640 224" role="img"
         aria-label="Two ways to measure residual current. On the left, three current transformers, one per phase, have their secondaries wired in parallel through an earth-fault relay, so the relay carries the sum of the three phase currents. On the right, a single ring-shaped core-balance current transformer encircles all three conductors, and its secondary feeds the relay with a signal proportional to the net, or residual, current.">
      <g font-family="ui-sans-serif,system-ui,sans-serif" font-size="10.5">
        <!-- LEFT: residual connection -->
        <text x="150" y="18" text-anchor="middle" fill="var(--accent)" font-weight="650">Residual connection: 3 CTs in parallel</text>
        <path d="M20 50H280M20 80H280M20 110H280" stroke="currentColor" stroke-width="1.8" fill="none"/>
        <text x="288" y="54" fill="var(--ink-faint)" font-size="9.5">a</text>
        <text x="288" y="84" fill="var(--ink-faint)" font-size="9.5">b</text>
        <text x="288" y="114" fill="var(--ink-faint)" font-size="9.5">c</text>
        <g stroke="currentColor" stroke-width="1.5" fill="var(--paper)">
          <circle cx="90" cy="50" r="8"/><circle cx="120" cy="80" r="8"/><circle cx="150" cy="110" r="8"/>
        </g>
        <!-- stubs: left stub to rail F (y=140), right stub to rail R (y=162) -->
        <g stroke="var(--accent)" stroke-width="1.4" fill="none">
          <path d="M85 57V140M115 87V140M145 117V140"/>
          <path d="M95 57V162M125 87V162M155 117V162"/>
          <path d="M85 140H216M95 162H216"/>
        </g>
        <rect x="200" y="140" width="32" height="22" rx="3" fill="var(--paper)" stroke="var(--accent)" stroke-width="1.6"/>
        <text x="216" y="155" text-anchor="middle" fill="var(--accent)" font-size="8.5">E/F</text>
        <text x="244" y="154" fill="var(--accent)" font-size="9.5">relay</text>
        <text x="20" y="196" fill="currentColor" font-size="9.5">relay current = I<tspan font-size="7.5" dy="3">a</tspan><tspan dy="-3"> + I</tspan><tspan font-size="7.5" dy="3">b</tspan><tspan dy="-3"> + I</tspan><tspan font-size="7.5" dy="3">c</tspan><tspan dy="-3"> = 3I</tspan><tspan font-size="7.5" dy="3">0</tspan></text>
        <text x="20" y="210" fill="var(--ink-faint)" font-size="9">zero for load and for phase faults</text>

        <!-- divider -->
        <path d="M320 24V212" stroke="currentColor" stroke-width="1" stroke-dasharray="3 4" opacity=".4" fill="none"/>

        <!-- RIGHT: core balance CT -->
        <text x="480" y="18" text-anchor="middle" fill="var(--good)" font-weight="650">Core-balance CT: one ring round all three</text>
        <circle cx="480" cy="80" r="40" fill="none" stroke="var(--good)" stroke-width="9" opacity=".6"/>
        <path d="M340 62H620M340 80H620M340 98H620" stroke="currentColor" stroke-width="1.8" fill="none"/>
        <text x="626" y="66" fill="var(--ink-faint)" font-size="9.5">a</text>
        <text x="626" y="84" fill="var(--ink-faint)" font-size="9.5">b</text>
        <text x="626" y="102" fill="var(--ink-faint)" font-size="9.5">c</text>
        <path d="M480 124V146" stroke="var(--good)" stroke-width="1.4" fill="none"/>
        <rect x="450" y="146" width="60" height="22" rx="3" fill="var(--paper)" stroke="var(--good)" stroke-width="1.6"/>
        <text x="480" y="161" text-anchor="middle" fill="var(--good)" font-size="9.5">E/F relay</text>
        <text x="340" y="196" fill="currentColor" font-size="9.5">net flux in the core = flux of (I<tspan font-size="7.5" dy="3">a</tspan><tspan dy="-3"> + I</tspan><tspan font-size="7.5" dy="3">b</tspan><tspan dy="-3"> + I</tspan><tspan font-size="7.5" dy="3">c</tspan><tspan dy="-3">)</tspan></text>
        <text x="340" y="210" fill="var(--ink-faint)" font-size="9">one core, so no mismatch between three CTs</text>
      </g>
    </svg>
    <figcaption><strong>Figure 6.3 — Two ways to make the sum $I_a+I_b+I_c$.</strong> On the
    left, three separate CTs are wired in parallel and the relay carries the sum of their
    secondary currents. On the right, one ring encircles all three conductors, so the core
    itself adds the fluxes: balanced load cancels inside the iron and only the residual
    current reaches the relay. The single core avoids the small differences between three
    separate CTs, which on a heavy phase fault would leave a false residual
    (spill).</figcaption>
  </figure>

  <p>The core-balance CT wins on sensitivity precisely because there is nothing to mismatch:
  three separate CTs, even from the same batch, differ slightly in magnetising current, and
  on a heavy phase fault that small difference appears as a spurious residual that the
  relay must be set above. The cost is mechanical: the ring must fit around the cable or
  busbar, so it is common on cables and rare on overhead lines.</p>

  <h4>What limits sensitivity: the neutral earthing</h4>

  <p>The earth-fault relay can only be as sensitive as the earth-fault current is large, and
  that is decided by how the system neutral is earthed. A solidly earthed neutral lets
  thousands of amperes flow. A neutral earthed through a <strong>resistance or reactance</strong>
  deliberately limits the fault current to protect the equipment, and a relay that is too
  insensitive will miss exactly the faults the earthing was designed to allow.</p>

  <div class="box ex">
    <div class="label">Worked example 7 — can the earth-fault relay see through the neutral resistor?
      <span class="tag ref">revision sheet p. 3</span></div>
    <p><em>An 11&nbsp;kV system has its neutral earthed through a 20&nbsp;Ω resistor. The
    feeder CT is 400/5. The phase relay is set at 500&nbsp;A primary. The earth-fault relay
    uses the residual connection with a plug setting of 20%. Find the earth-fault pickup,
    the fault current for a solid earth fault, and whether the relay sees a fault with
    60&nbsp;Ω of fault resistance.</em></p>
    <p>Earth-fault pickup: $0.20 \times 5 = 1\ \text{A}$ secondary, so
    $1 \times 80 = 80\ \text{A}$ primary. The fault current is limited by the resistor in
    series with any fault resistance:</p>
    <p>$$I_f = \frac{6351}{20 + R_f}
      \qquad
      I_f(0) = 318\ \text{A},\quad I_f(60) = \frac{6351}{80} = 79.4\ \text{A}$$</p>
    <p class="read">A solid earth fault carries 318&nbsp;A,
    which is below the 500&nbsp;A phase pickup, so the phase relay is blind to it and the
    earth-fault relay is essential. The earth-fault relay catches it with a PSM of
    $318/80 = 4.0$. With 60&nbsp;Ω of fault resistance (a tree branch or dry ground) the
    current falls to 79.4&nbsp;A, just under the 80&nbsp;A pickup, so even this relay misses
    it. A lower plug setting, a core-balance CT and a neutral resistor sized no larger than
    needed are the three levers. The values are illustrative, not course data.</p>
  </div>

  <div class="box warn">
    <div class="label">Watch out — the sheet's "Remember" items for §4(b), on settings
      <span class="tag ref">revision sheet p. 3</span></div>
    <ul>
      <li><strong>PSM is a multiple of pickup, not of the CT secondary rating.</strong>
      Dividing 50&nbsp;A by 5&nbsp;A instead of by 6.25&nbsp;A gives 10 instead of 8, and the
      time is wrong by 20%. The sheet calls it the single most common arithmetic slip in
      the module.</li>
      <li><strong>PS = 125% on a 5&nbsp;A relay is 6.25&nbsp;A, not 5&nbsp;A.</strong></li>
      <li><strong>TMS is a multiplier, not a time.</strong> Never add a time interval to a TMS
      (Chapter&nbsp;7, §7.6).</li>
      <li><strong>Plug settings come from maximum load plus overload margin, never from fault
      current.</strong> Fault current only checks that the window of §6.2 is open.</li>
    </ul>
  </div>
</section>

<!-- ============================================================
     CHAPTER 7
     ============================================================ -->
<section class="chapter" id="ch7">
  <div class="num">Chapter 7 <span class="tag post">post-midterm · core</span></div>
  <h2>Directional Relays, the MTA, and Coordination</h2>
  <p class="hook">Chapter 6 gave every relay a characteristic. This chapter gives them two
  things they still lack: the ability to tell which <em>way</em> the fault current is
  flowing, and a disciplined way of deciding who goes first. The second half contains the
  full worked coordination example from your notes, every number of which reproduces
  exactly — which makes it the most reliable template in the course.</p>

  <h3><span class="sec">7.1</span> Where a plain overcurrent relay is blind</h3>

  <p>On the radial feeder of §6.1 the fault current only ever flows one way: from the source
  towards the fault. A relay that measures magnitude alone is enough.</p>

  <p>Now connect two feeders in parallel between the same two buses — a perfectly ordinary
  arrangement, done for reliability — and put a relay at each end of each feeder. A fault on
  feeder&nbsp;1 draws current from the source through <em>both</em> feeders: directly down
  feeder&nbsp;1, and also down feeder&nbsp;2, along the far bus and <em>backwards</em> up
  feeder&nbsp;1 into the fault.</p>

  <p>So the relay at the far end of the healthy feeder&nbsp;2 sees substantial fault current
  flowing backwards through it. A magnitude-only relay trips, and now both feeders are gone
  for a fault on one of them. The whole reliability benefit of the parallel arrangement is
  destroyed by the protection.</p>

  <div class="box key">
    <div class="label">Key result — when directionality is required</div>
    <p>A plain overcurrent relay is sufficient only where fault current can flow in
    <strong>one direction</strong>. Directional relays are needed on:</p>
    <ul>
      <li><strong>parallel feeders</strong> — the case above;</li>
      <li><strong>ring mains</strong> — current can reach any fault from either way round;</li>
      <li><strong>any network with generation at more than one point</strong>, because
      infeed from the "downstream" end reverses the flow.</li>
    </ul>
    <p>The fix is to add a second condition to the trip decision: <em>operate only if the
    current magnitude is high <strong>and</strong> it is flowing away from the busbar into
    the protected line.</em> The relay becomes an AND of an overcurrent element and a
    direction element.</p>
  </div>

  <h3><span class="sec">7.2</span> How a relay measures direction</h3>

  <p>Current magnitude carries no direction information — $|I|$ is the same whichever way it
  flows. Direction is a <em>relative</em> quantity, so the relay needs a reference against
  which to compare the current's phase. That reference is called the
  <strong>polarising quantity</strong>, and it is normally a voltage from the PT.</p>

  <p>The relay then produces a torque proportional to the cosine of the angle between the
  current and a design direction. From the universal torque equation of §10.2, keeping only
  the $VI$ term:</p>

  <div class="box key">
    <div class="label">Key result — the directional element's torque</div>
    <p>$$T \;\propto\; V I \cos(\theta - \tau)$$</p>
    <p>where $\theta$ is the angle by which the current lags the polarising voltage, and
    $\tau$ is the <strong>maximum-torque angle (MTA)</strong>, also called the relay
    characteristic angle — a design constant set by adding phase shift inside the relay.</p>
    <p>The name says what it is: torque is greatest when $\theta = \tau$, because that is
    when the cosine is 1.</p>
  </div>

  <div class="box key">
    <div class="label">Key result — the four operating criteria, exactly as your notes state them</div>
    <div class="tw"><table>
      <tbody>
        <tr><td>$\theta = \tau$</td><td><strong>maximum torque</strong> — the relay's most
            sensitive condition</td></tr>
        <tr><td>$\theta = \tau \pm 90°$</td><td><strong>zero torque</strong> — the
            boundary. The relay does <strong>not</strong> operate.</td></tr>
        <tr><td>$|\theta - \tau| < 90°$</td><td><strong>positive torque</strong> — operate
            (forward direction)</td></tr>
        <tr><td>$|\theta - \tau| > 90°$</td><td><strong>negative torque</strong> — restrain
            (reverse direction)</td></tr>
      </tbody>
    </table></div>
    <p>These four lines are the complete answer key to Major Quiz Q4, including the one case
    the question is actually built around. <strong>Memorise the second line.</strong></p>
  </div>

  <div class="box why">
    <div class="label">Why it happens — why the boundary is 90° and not 0°</div>
    <p>It is tempting to assume the relay distinguishes "forward" from "reverse" by whether
    the current is within some narrow angle of $\tau$. It does not. The operating region is a
    full <strong>half-plane</strong>, 180° wide, centred on $\tau$.</p>
    <p>The reason is in the cosine. $\cos(\theta - \tau)$ is positive for the whole range
    $|\theta - \tau| < 90°$ and negative for the whole range beyond. So the sign of the
    torque — which is all the relay's contacts can respond to — flips exactly at 90°, and
    the characteristic on the R–X plane of §5.8 is a straight line through the origin
    perpendicular to $\tau$ (the "directional" row of the §10.2 table).</p>
    <p>A half-plane is exactly what you want. Reversing the current direction shifts
    $\theta$ by 180°, which takes any point in the operating half-plane to a point in the
    restraining half-plane, whatever the power factor. So the relay discriminates direction
    correctly for <em>every</em> load angle, rather than only for a narrow band of
    them.</p>
  </div>

  <figure>
    <svg viewBox="0 0 640 300" role="img"
         aria-label="A phasor diagram. The polarising voltage lies along the horizontal reference. The maximum-torque angle tau is drawn at thirty degrees. A line through the origin perpendicular to tau divides the plane into an operating half-plane containing tau and a restraining half-plane opposite it. The fault current in the worked example lies at one hundred and twenty degrees, which falls exactly on the dividing line, so the torque is zero and the relay does not operate.">
      <g font-family="ui-sans-serif,system-ui,sans-serif" font-size="10.5">
        <!-- operate half-plane -->
        <path d="M220 150L275 245.3A110 110 0 0 0 330 150A110 110 0 0 0 165 54.7Z"
              fill="var(--good)" opacity=".15"/>
        <!-- restrain half-plane -->
        <path d="M220 150L165 54.7A110 110 0 0 0 110 150A110 110 0 0 0 275 245.3Z"
              fill="var(--warn)" opacity=".13"/>

        <!-- outline -->
        <circle cx="220" cy="150" r="110" fill="none" stroke="currentColor"
                stroke-width="1" opacity=".35"/>

        <!-- zero-torque line -->
        <path d="M165 54.7L275 245.3" stroke="currentColor" stroke-width="2"
              stroke-dasharray="7 4" fill="none"/>

        <!-- polarising voltage, the reference -->
        <path d="M220 150H334" stroke="currentColor" stroke-width="2.4" fill="none"/>
        <path d="M334 150l-10-5v10z" fill="currentColor"/>
        <text x="340" y="154" fill="currentColor" font-weight="650">V (polarising)</text>

        <!-- MTA -->
        <path d="M220 150L315.3 95" stroke="var(--accent)" stroke-width="2.8" fill="none"/>
        <path d="M315.3 95l-9.5-4 4.5 9z" fill="var(--accent)" transform="rotate(-30 315.3 95)"/>
        <text x="322" y="90" fill="var(--accent)" font-weight="650">τ = 30° — MTA</text>
        <text x="322" y="102" fill="var(--accent)" font-size="9.5">maximum torque here</text>
        <path d="M260 150A40 40 0 0 0 254.6 130.7" fill="none" stroke="var(--accent)" stroke-width="1.2"/>
        <text x="266" y="140" fill="var(--accent)" font-size="9.5">30°</text>

        <!-- fault current at 120 deg -->
        <path d="M220 150L165 54.7" stroke="var(--exam)" stroke-width="3" fill="none"/>
        <path d="M165 54.7l-1 10.5 8.5-4z" fill="var(--exam)" transform="rotate(30 165 54.7)"/>
        <text x="150" y="46" text-anchor="end" fill="var(--exam)" font-weight="650">I at θ = 120°</text>
        <text x="150" y="58" text-anchor="end" fill="var(--exam)" font-size="9.5">exactly on the boundary</text>

        <!-- 90 deg marker between tau and the boundary -->
        <path d="M268 112A62 62 0 0 0 190 98" fill="none" stroke="var(--exam)"
              stroke-width="1.3" stroke-dasharray="3 2"/>
        <text x="228" y="92" text-anchor="middle" fill="var(--exam)" font-size="9.5" font-weight="650">|θ − τ| = 90°</text>

        <!-- region labels -->
        <text x="286" y="196" text-anchor="middle" fill="var(--good)" font-weight="700">OPERATE</text>
        <text x="286" y="210" text-anchor="middle" fill="var(--good)" font-size="9.5">|θ − τ| &lt; 90°</text>
        <text x="152" y="186" text-anchor="middle" fill="var(--warn)" font-weight="700">RESTRAIN</text>
        <text x="152" y="200" text-anchor="middle" fill="var(--warn)" font-size="9.5">|θ − τ| &gt; 90°</text>

        <!-- the cosine strip on the right -->
        <g transform="translate(428,0)">
          <path d="M20 250H196" stroke="currentColor" stroke-width="1.2" fill="none"/>
          <path d="M20 250V60" stroke="currentColor" stroke-width="1.2" fill="none"/>
          <path d="M20 155H196" stroke="currentColor" stroke-width="1" opacity=".5"/>
          <text x="108" y="268" text-anchor="middle" fill="var(--ink-faint)" font-size="9.5">θ − τ</text>
          <text x="14" y="64" text-anchor="end" fill="var(--ink-faint)" font-size="9">+1</text>
          <text x="14" y="158" text-anchor="end" fill="var(--ink-faint)" font-size="9">0</text>
          <text x="14" y="250" text-anchor="end" fill="var(--ink-faint)" font-size="9">−1</text>
          <!-- cos curve over -180..180 -->
          <path d="M20 250L31 243.9L42 226.3L53 198.6L64 163.8L75 125.6L86 88.4L97 62.4L108 60L119 62.4L130 88.4L141 125.6L152 163.8L163 198.6L174 226.3L185 243.9L196 250"
                fill="none" stroke="var(--accent)" stroke-width="2.2"/>
          <path d="M64 60V250M152 60V250" stroke="currentColor" stroke-width="1.2"
                stroke-dasharray="4 3" fill="none"/>
          <text x="64" y="54" text-anchor="middle" fill="var(--exam)" font-size="9">−90°</text>
          <text x="152" y="54" text-anchor="middle" fill="var(--exam)" font-size="9">+90°</text>
          <text x="108" y="74" text-anchor="middle" fill="var(--accent)" font-size="9.5" font-weight="650">cos(θ − τ)</text>
          <rect x="64" y="60" width="88" height="95" fill="var(--good)" opacity=".16"/>
          <text x="108" y="140" text-anchor="middle" fill="var(--good)" font-size="9">torque &gt; 0</text>
        </g>
      </g>
    </svg>
    <figcaption><strong>Figure 7.1 — The operating region is a half-plane, and the boundary
    is where the cosine changes sign.</strong> The maximum-torque angle $\tau$ fixes the
    direction of greatest sensitivity, but the relay operates for <em>any</em> current within
    90° of it — a 180°-wide region. The panel on the right shows why: $\cos(\theta - \tau)$
    is positive across exactly that span and negative outside it, and the sign of the torque
    is all the contacts can respond to. The current in Major Quiz Q4 arrives at
    $\theta = 120°$ with $\tau = 30°$, which is $|\theta - \tau| = 90°$ precisely — on the
    dashed line, at the one angle where the cosine is zero. The relay produces no torque and
    does not operate.</figcaption>
  </figure>

  <h3><span class="sec">7.3</span> Choosing the polarising voltage</h3>

  <p>The phase current on the faulted phase collapses in voltage during a fault, which makes
  it a poor reference — if the polarising voltage goes to zero, so does the torque, exactly
  when you need it. So the polarising quantity is deliberately taken from a <em>different</em>
  phase, which stays healthy.</p>

  <div class="tw"><table>
    <thead><tr><th>Connection</th><th>Current</th><th>Polarising voltage</th><th>Typical MTA</th></tr></thead>
    <tbody>
      <tr><td><strong>30°</strong></td><td>$I_a$</td><td>$V_{ac}$</td><td>0° or 30°</td></tr>
      <tr><td><strong>60°</strong></td><td>$I_a - I_b$</td><td>$V_{ac}$</td><td>0° or 30°</td></tr>
      <tr><td><strong>90°</strong></td><td>$I_a$</td><td>$V_{bc}$</td><td><strong>30° or
          45°</strong> — the usual choice for phase faults</td></tr>
      <tr><td>Earth fault</td><td>$I_{\text{res}} = 3I_0$</td><td>$-3V_0$ (residual
          voltage, from an open-delta PT)</td><td>0° to 45° depending on earthing</td></tr>
    </tbody>
  </table></div>

  <p>The names come from the angle between the current and the voltage under unity-power-factor
  load. The 90° connection with a 30° or 45° MTA is the common one for phase faults, because
  $V_{bc}$ barely changes during a fault on phase&nbsp;a, giving a reliable reference, and
  the MTA then positions the operating half-plane to cover the realistic range of fault
  angles.</p>

  <p>For earth faults the reference is the <strong>residual voltage</strong>, which is zero
  under healthy conditions and appears only when the system neutral shifts — i.e. precisely
  during an earth fault. It is the voltage counterpart of the residual current of §5.7, and
  the pair of them form the standard directional earth-fault element.</p>

  <div class="box ex">
    <div class="label">Worked example — directional relay with a transformer phase shift
      <span class="tag ref">Major Quiz Q4</span></div>
    <p><em>A directional OC relay is on the 11&nbsp;kV side of a 33/11&nbsp;kV star–delta
    transformer (30° phase shift). CT ratio 200/1, plug setting 120% of secondary,
    MTA = 30° lag. A fault on the 33&nbsp;kV side causes the fault current to lag the HV bus
    voltage by 150°. The primary fault current is 300&nbsp;A. Find the phase angle seen by
    the relay, the PSM, and the final action.</em></p>
    <p><strong>1 — the phase angle.</strong> The current's angle is quoted relative to the
    <em>HV</em> bus voltage, but the relay sits on the <em>LV</em> side and is polarised from
    LV voltage. A star–delta transformer shifts by 30°, so the angle the relay sees is the
    quoted angle corrected by that shift:</p>
    <p>$$\theta = 150° - 30° = \mathbf{120°}$$</p>
    <p><strong>2 — the PSM</strong>, by the §6.3 procedure. Secondary current:</p>
    <p>$$I_{\text{relay}} = \frac{300}{200/1} = 1.5\ \text{A}$$</p>
    <p>Pickup, at 120% of the 1&nbsp;A secondary rating:</p>
    <p>$$I_{pu} = 1.20 \times 1 = 1.2\ \text{A}
      \qquad\Longrightarrow\qquad
      \text{PSM} = \frac{1.5}{1.2} = \mathbf{1.25}$$</p>
    <p><strong>3 — the direction check.</strong> With $\tau = 30°$:</p>
    <p>$$|\theta - \tau| = |120° - 30°| = \mathbf{90°}$$</p>
    <p>which is the <strong>zero-torque boundary</strong>. From §7.2,
    $\theta = \tau \pm 90°$ gives no torque.</p>
    <p><strong>4 — the action.</strong> The overcurrent element is satisfied
    ($\text{PSM} = 1.25 > 1$), but the directional element produces zero torque, and the
    relay is an AND of the two. <strong>It will not operate.</strong></p>
    <p class="read">This is a deliberately placed boundary case, and it is worth seeing why
    it is a good question. Every intermediate number is unremarkable — a 30° shift, a
    straightforward PSM — and then the final comparison lands <em>exactly</em> on 90°. A
    student who has memorised "the boundary is ±90°" without memorising "and the boundary
    does not operate" will compute 90°, see that it is not greater than 90°, and guess
    "operate". The answer is the opposite.</p>
    <p>Physically, 90° is the knife edge: the current is at right angles to the direction of
    maximum torque, so its component along that direction is zero and there is nothing to
    turn the element. In a real relay this condition is unstable and the trip would be
    unreliable — which is itself the reason schemes are designed so that realistic fault
    angles sit well inside the half-plane, not on its edge. If the question had asked you to
    comment, that is the comment.</p>
  </div>

  <h3><span class="sec">7.4</span> Grading, and the general rules</h3>

  <p>Now the second half of the chapter: given relays with characteristics, how do you choose
  their settings so the right one goes first? Your notes state the rules as a box, and they
  are worth reproducing because the worked example follows them step for step.</p>

  <div class="box key">
    <div class="label">Key result — the grading rules, as your notes give them</div>
    <ol>
      <li><strong>Start from the relay at the tail end</strong> — the one furthest from the
      source — and work back towards the source.</li>
      <li><strong>Plug setting:</strong> $I_{L,\max} < \text{PS} < I_{f,\min}$ (§6.2), with
      the course's 25% overload margin applied to $I_{L,\max}$.</li>
      <li><strong>TMS of the tail-end relay</strong> is set to its minimum, about 0.1 — it
      has nobody downstream to wait for, so it should be as fast as it can be.</li>
      <li><strong>TMS of each upstream relay</strong> from
      $T_{RA} \ge T_{RB} + T_{CB,B} + T_{OS,A}$ (§5.5), or, in the revision sheet's form,
      $T_{RA} = T_{RB} + \text{CTI}$ with CTI about 0.3 to 0.4&nbsp;s (§7.6).</li>
      <li><strong>PS controls sensitivity; TMS controls selectivity</strong> (§6.2).</li>
    </ol>
    <p>Rule 1 is the one that makes the procedure work. The settings form a chain in which
    each relay depends on the one below it, so there is only one end you can start from.</p>
  </div>

  <div class="box why">
    <div class="label">Why it happens — and why you must check at <em>both</em> fault currents</div>
    <p>An inverse characteristic means each relay's operating time depends on the fault
    current, which depends on where the fault is. So "relay A is 0.77&nbsp;s slower than
    relay B" is not a single fact — it is different for every fault position.</p>
    <p>The grading margin therefore has to hold across the <em>whole range</em> of fault
    currents in the graded section, from $I_{f,\max}$ (a fault just past the downstream
    relay) to $I_{f,\min}$ (a fault at the far end). You set the TMS at one and
    <strong>verify at the other</strong>, and the one that produces the larger required TMS
    governs.</p>
    <p>Which one wins is not obvious in advance, which is why the verification step is not
    optional. In the worked example below the maximum-current case governs — but only by a
    margin, and the notes do the check explicitly.</p>
  </div>

  <div class="proc">
    <div class="label">Procedure — grading two inverse-time relays</div>
    <ol>
      <li><strong>Downstream relay's CT and plug setting.</strong> Take its maximum load
      current, apply the 25% margin, and choose the next sensible CT ratio and plug
      setting so that the pickup is at or just above that.</li>
      <li><strong>Upstream relay's CT and plug setting.</strong> Its maximum load is the
      <em>sum</em> of all loads downstream of it. Same 25% margin.</li>
      <li><strong>Downstream TMS:</strong> set to the minimum, 0.1.</li>
      <li><strong>Downstream operating time at $I_{f,\max}$.</strong> Compute PSM from its
      own CT ratio and plug setting, then $t_{op}$ from the IDMT formula.</li>
      <li><strong>Required upstream time.</strong>
      $T_{RA} \ge 1.1\,(T_{RB} + T_{CB,B})$ — the 1.1 being the 10% overshoot of §5.5. If
      the question gives no breaker time or overshoot, use the CTI of §7.6 instead.</li>
      <li><strong>Upstream TMS.</strong> Compute the upstream relay's PSM <em>at the same
      fault current</em> — the fault is in the downstream section, so both relays see the
      same primary current — and invert the IDMT formula:
      $\text{TMS} = T_{RA}\bigl(\text{PSM}^{\alpha}-1\bigr)/k$.</li>
      <li><strong>Verify at $I_{f,\min}$.</strong> Repeat steps 4–6 at the minimum fault
      current and check the chosen TMS still satisfies the margin. If not, use the larger
      TMS.</li>
    </ol>
  </div>

  <div class="box ex">
    <div class="label">Worked example — the full two-relay coordination
      <span class="tag ref">notebook p.7 · tablet pp. 63–67</span></div>
    <p><em>Three buses A–B–C in a radial chain fed from A. Load currents 200&nbsp;A at A,
    160&nbsp;A at B, 80&nbsp;A at C. Minimum fault currents 3500 / 2000 / 1000&nbsp;A and
    maximum 4000 / 3000 / 1500&nbsp;A at A / B / C respectively. The breaker at B operates in
    0.5&nbsp;s. Use a 25% overload margin and normal inverse relays. Grade relay A against
    relay B.</em></p>

    <p><strong>1 — relay B's CT and plug setting.</strong> Relay B protects the section B–C,
    so the load it must not trip on is C's 80&nbsp;A:</p>
    <p>$$I_{L,\max} = 80 \times 1.25 = 100\ \text{A}
      \;\Longrightarrow\; \text{PS} = 100\%,\quad \text{CT}_{RB} = \mathbf{100{:}1}$$</p>
    <p>With a 100:1 CT and a 100% plug setting, the pickup referred to the primary is exactly
    100&nbsp;A.</p>

    <p><strong>2 — relay A's CT and plug setting.</strong> Relay A must carry everything
    downstream of it, which is B's load plus C's:</p>
    <p>$$I_{L,\max} = (160 + 80) \times 1.25 = 240 \times 1.25 = 300\ \text{A}
      \;\Longrightarrow\; \text{PS} = 100\%,\quad \text{CT}_{RA} = \mathbf{300{:}1}$$</p>

    <p><strong>3 — relay B's TMS.</strong> It is the tail-end relay, so</p>
    <p>$$\text{TMS}_B = \mathbf{0.1}$$</p>

    <p><strong>4 — relay B's operating time at maximum fault current.</strong> The worst case
    for coordination is a fault just beyond B, where $I_{f,\max} = 3000\ \text{A}$:</p>
    <p>$$\text{PSM}_B = \frac{3000}{100 \times 1} = 30
      \qquad
      t_{op,B} = \frac{0.14 \times 0.1}{30^{0.02} - 1}
      = \frac{0.014}{0.070383} = 0.1989 \approx \mathbf{0.2\ s}$$</p>

    <p><strong>5 — the required time for relay A.</strong></p>
    <p>$$T_{OS} = 0.1 \times (0.2 + 0.5) = 0.07\ \text{s}$$</p>
    <p>$$T_{RA} \ge 0.2 + 0.5 + 0.07 = \mathbf{0.77\ s}$$</p>

    <p><strong>6 — relay A's TMS.</strong> The fault is in B's section, so relay A sees the
    <em>same</em> 3000&nbsp;A primary current — but through its own 300:1 CT:</p>
    <p>$$\text{PSM}_A = \frac{3000}{300} = 10$$</p>
    <p>$$0.77 = \frac{0.14 \times \text{TMS}_A}{10^{0.02}-1}
      \;\Longrightarrow\;
      \text{TMS}_A = \frac{0.77 \times 0.047129}{0.14} = 0.2592 \approx \mathbf{0.26}$$</p>

    <p><strong>7 — verify at minimum fault current.</strong> A fault at C gives
    $I_{f,\min} = 2000\ \text{A}$. Relay B:</p>
    <p>$$\text{PSM}_B = \frac{2000}{100} = 20
      \qquad
      t_{op,B} = \frac{0.014}{20^{0.02}-1} = \frac{0.014}{0.061163} = 0.2290 \approx 0.23\ \text{s}$$</p>
    <p>so the required upstream time is</p>
    <p>$$T_{RA} \ge 0.23 + 0.5 + 0.1(0.73) = \mathbf{0.803\ s}$$</p>
    <p>And relay A's <em>actual</em> time at TMS 0.26, with
    $\text{PSM}_A = 2000/300 = 6.667$:</p>
    <p>$$t_{op,A} = \frac{0.14 \times 0.26}{6.667^{0.02}-1}
      = \frac{0.0364}{0.038671} = \mathbf{0.941\ s}$$</p>
    <p>Since $0.941 \ge 0.803$, the margin holds comfortably — the minimum TMS that would
    have satisfied this case alone is 0.221, which is <em>less</em> than 0.26. So
    <strong>the maximum-fault-current case governs, and $\text{TMS}_A = 0.26$ is the
    answer.</strong></p>

    <p class="read">Two things to take from this. First, the note written beside this example
    in your own handwriting — <em>"time increased for lower fault current; this is the
    characteristic of IDMT"</em> — is the whole reason step 7 exists. Relay A's time rose
    from 0.772&nbsp;s to 0.941&nbsp;s as the fault moved away, and relay B's rose too, but
    <strong>at different rates</strong>, because they sit at different points on the same
    curve. Grading is only safe if you check both ends.</p>
    <p>Second, notice how little margin there really is. Relay A clears a fault at the far
    end of B's section in 0.94&nbsp;s. Chapter&nbsp;2's critical clearing time for a
    terminal fault was 0.22&nbsp;s. Backup protection is <em>nowhere near</em> fast enough to
    preserve stability — it exists to limit equipment damage once stability has already been
    lost. That is the honest reading of 0.94&nbsp;s, and it is why differential protection
    (Chapter&nbsp;9) is bought for anything expensive.</p>
  </div>

  <figure>
    <svg viewBox="0 0 640 282" role="img"
         aria-label="Operating time plotted against fault position along a radial feeder from bus A through bus B to bus C. Relay B's curve lies low and almost flat across the B to C section, rising slightly from 0.2 to 0.23 seconds as the fault moves away. Relay A's curve lies far above it, rising from 0.68 seconds for a fault at A to 0.77 at B and 0.94 at C. The vertical gap between the two curves in the B to C section is the grading margin.">
      <g font-family="ui-sans-serif,system-ui,sans-serif" font-size="10.5">
        <!-- section shading -->
        <rect x="120" y="40" width="200" height="190" fill="var(--accent)" opacity=".07"/>
        <rect x="320" y="40" width="200" height="190" fill="var(--good)" opacity=".08"/>

        <!-- axes -->
        <path d="M120 230H596" stroke="currentColor" stroke-width="1.4" fill="none"/>
        <path d="M120 230V40" stroke="currentColor" stroke-width="1.4" fill="none"/>
        <text x="46" y="135" fill="var(--ink-faint)" transform="rotate(-90 46 135)" text-anchor="middle">operating time, s</text>
        <g stroke="currentColor" opacity=".13" stroke-width="1">
          <path d="M120 192H596M120 154H596M120 116H596M120 78H596"/>
        </g>
        <g fill="var(--ink-faint)" font-size="9" text-anchor="end">
          <text x="114" y="233">0</text><text x="114" y="195">0.2</text>
          <text x="114" y="157">0.4</text><text x="114" y="119">0.6</text>
          <text x="114" y="81">0.8</text><text x="114" y="43">1.0</text>
        </g>

        <!-- bus markers -->
        <g stroke="currentColor" stroke-width="3">
          <path d="M120 236V252M320 236V252M520 236V252"/>
        </g>
        <g fill="currentColor" font-size="10.5" text-anchor="middle" font-weight="700">
          <text x="120" y="266">A</text><text x="320" y="266">B</text><text x="520" y="266">C</text>
        </g>
        <text x="220" y="266" text-anchor="middle" fill="var(--ink-faint)" font-size="9.5">section A–B</text>
        <text x="420" y="266" text-anchor="middle" fill="var(--ink-faint)" font-size="9.5">section B–C</text>

        <!-- relay A: primary over A-B -->
        <path d="M120.0 99.9L160.0 97.2L200.0 94.3L240.0 91.0L280.0 87.3L320.0 83.3"
              fill="none" stroke="var(--accent)" stroke-width="2.8"/>
        <!-- relay A: backup over B-C -->
        <path d="M320.0 83.3L360.0 78.6L400.0 73.3L440.0 67.1L480.0 59.9L520.0 51.2"
              fill="none" stroke="var(--accent)" stroke-width="2.8" stroke-dasharray="8 4"/>
        <text x="130" y="92" fill="var(--accent)" font-size="9.5" font-weight="650">relay A, TMS 0.26</text>
        <text x="420" y="44" text-anchor="middle" fill="var(--accent)" font-size="9.5">A acting as backup</text>

        <!-- relay B -->
        <path d="M320.0 192.2L360.0 191.4L400.0 190.5L440.0 189.5L480.0 188.3L520.0 186.9"
              fill="none" stroke="var(--good)" stroke-width="2.8"/>
        <text x="420" y="208" text-anchor="middle" fill="var(--good)" font-size="9.5" font-weight="650">relay B, TMS 0.10 — primary for B–C</text>

        <!-- grading margin arrows -->
        <path d="M320 186V89" stroke="var(--warn)" stroke-width="1.6" fill="none"/>
        <path d="M320 186l-4-8h8zM320 89l-4 8h8z" fill="var(--warn)"/>
        <text x="312" y="140" text-anchor="end" fill="var(--warn)" font-size="9.5">0.57 s</text>
        <path d="M520 181V57" stroke="var(--warn)" stroke-width="1.6" fill="none"/>
        <path d="M520 181l-4-8h8zM520 57l-4 8h8z" fill="var(--warn)"/>
        <text x="528" y="122" fill="var(--warn)" font-size="9.5">0.71 s</text>
        <text x="528" y="134" fill="var(--warn)" font-size="9">the margin even<tspan x="528" dy="11">grows outward</tspan></text>

        <!-- annotation of the key values -->
        <circle cx="320" cy="83.3" r="3.8" fill="var(--accent)"/>
        <text x="326" y="78" fill="currentColor" font-size="9">0.77 s</text>
        <circle cx="520" cy="51.2" r="3.8" fill="var(--accent)"/>
        <text x="514" y="46" text-anchor="end" fill="currentColor" font-size="9">0.94 s</text>
        <circle cx="320" cy="192.2" r="3.8" fill="var(--good)"/>
        <text x="326" y="203" fill="currentColor" font-size="9">0.20 s</text>
        <circle cx="520" cy="186.9" r="3.8" fill="var(--good)"/>
        <text x="514" y="180" text-anchor="end" fill="currentColor" font-size="9">0.23 s</text>
      </g>
    </svg>
    <figcaption><strong>Figure 7.2 — The graded settings, drawn.</strong> Relay B's curve sits
    low and almost flat — a normal inverse characteristic is shallow, so its time barely
    changes from 0.20&nbsp;s at B to 0.23&nbsp;s at C. Relay A's sits far above, and the
    vertical gap between them is the grading margin: 0.57&nbsp;s at B, widening to
    0.71&nbsp;s at C. The margin <em>grows</em> as the fault moves away, which is why the
    maximum-fault-current case at B governed the setting. Note what the picture also shows
    about speed: a fault at C is cleared by B in a quarter of a second, but if B fails, A
    takes almost a second — and Chapter&nbsp;2's critical clearing time was
    0.22&nbsp;s.</figcaption>
  </figure>

  <div class="box warn">
    <div class="label">Watch out — one number in the question is not used</div>
    <p>The data gives a 200&nbsp;A load at bus&nbsp;A, and the notes' own working never uses
    it: relay A's setting comes from $(160 + 80) \times 1.25 = 300\ \text{A}$, not from
    $(200 + 160 + 80) \times 1.25 = 550\ \text{A}$.</p>
    <p>The consistent reading is that the 200&nbsp;A at A is tapped off <em>upstream</em> of
    relay A, so it does not flow through it. Relay A only ever carries what is downstream of
    its own CT, which is B's load and C's.</p>
    <p>Whichever way the question intends it, <strong>the principle is what to carry
    away</strong>: an overcurrent relay's plug setting is governed by the load
    <em>downstream of its own CT</em>, and nothing else. If an exam question is ambiguous
    about which loads are downstream, state your reading in one line and proceed — that is
    exactly what "state all assumptions" on the rubric is asking for.</p>
  </div>

  <h3><span class="sec">7.5</span> Which relays see which fault</h3>

  <p>One more table from your notes, worth having because it is the kind of thing that is
  quick to ask and easy to get wrong under time pressure. On a three-phase feeder you can fit
  either three overcurrent relays (one per phase) or the cheaper
  <strong>two-phase-plus-earth</strong> scheme — relays on phases a and c, plus one earth
  relay fed from the residual current of §5.7.</p>

  <div class="tw"><table>
    <thead><tr><th>Fault</th><th>3-relay scheme</th><th>2φ + 1 earth scheme ($R_a$, $R_c$, $R_g$)</th></tr></thead>
    <tbody>
      <tr><td>a–g</td><td>$R_a$</td><td>$R_a$, $R_g$</td></tr>
      <tr><td>b–g</td><td>$R_b$</td><td><strong>$R_g$ only</strong></td></tr>
      <tr><td>c–g</td><td>$R_c$</td><td>$R_c$, $R_g$</td></tr>
      <tr><td>a–b</td><td>$R_a$, $R_b$</td><td>$R_a$ — no earth current</td></tr>
      <tr><td>b–c</td><td>$R_b$, $R_c$</td><td>$R_c$ — no earth current</td></tr>
      <tr><td>c–a</td><td>$R_a$, $R_c$</td><td>$R_a$, $R_c$</td></tr>
      <tr><td>a–b–g</td><td>$R_a$, $R_b$</td><td>$R_a$, $R_g$</td></tr>
      <tr><td>b–c–g</td><td>$R_b$, $R_c$</td><td>$R_c$, $R_g$</td></tr>
      <tr><td>c–a–g</td><td>$R_a$, $R_c$</td><td>$R_a$, $R_c$, $R_g$</td></tr>
      <tr><td>a–b–c</td><td>all three</td><td>$R_a$, $R_c$ — <strong>balanced, so no
          zero-sequence component</strong></td></tr>
      <tr><td>a–b–c–g</td><td>all three</td><td>$R_a$, $R_c$</td></tr>
    </tbody>
  </table></div>

  <div class="box key">
    <div class="label">Key result — why two phases plus earth is enough</div>
    <p>Read down the right-hand column: <strong>every fault is detected by at least one
    relay.</strong> The one that looks alarming is <em>b–g</em>, caught by the earth relay
    alone — but it <em>is</em> caught, and that is all that is required.</p>
    <p>The reason it works is that any fault not involving earth must involve at least two
    phases, and any two phases out of three must include either a or c. So the two phase
    relays between them cover every phase-to-phase fault, and the earth relay covers
    everything involving ground. Three relays become two plus a cheap residual element.</p>
    <p>Note the last two rows: a balanced three-phase fault produces <strong>no
    zero-sequence current</strong>, so $I_{\text{res}} = 0$ and the earth relay stays still —
    correctly, because there is no earth current. It is the phase relays that catch it.</p>
  </div>

  <h3><span class="sec">7.6</span> One margin, two ways to write it: the 1.1 rule and the CTI
    <span class="tag ref">revision sheet p. 2</span></h3>

  <p>Section 7.4 graded relay A against relay B with the rule
  $T_{RA} \ge 1.1(T_{RB} + T_{CB,B})$. The professor's revision sheet grades the same
  network with a single number, the <strong>coordination time interval</strong> (CTI), the
  gap between B's operating time and A's:</p>

  <div class="box key">
    <div class="label">Key result — the CTI</div>
    <p>$$\text{CTI} = t_{\text{breaker}} + t_{\text{overshoot}} + t_{\text{errors}} + \text{margin}
      \;\approx\; 0.3\text{ to }0.4\ \text{s}$$</p>
    <p>and the upstream relay is graded to $T_{RA} = T_{RB} + \text{CTI}$, with
    $\text{CTI} = 0.35\ \text{s}$ in the sheet's own example. The four terms:</p>
    <ul>
      <li><strong>$t_{\text{breaker}}$</strong> — time for B's breaker to interrupt;</li>
      <li><strong>$t_{\text{overshoot}}$</strong> — the time A's moving element keeps
      travelling after the fault has gone (the 10% of §5.5);</li>
      <li><strong>$t_{\text{errors}}$</strong> — CT errors and relay timing tolerance;</li>
      <li><strong>margin</strong> — a safety allowance on top.</li>
    </ul>
  </div>

  <div class="box why">
    <div class="label">Why it happens — the two forms are the same idea</div>
    <p>The 1.1 rule keeps only the first two terms. Expand it:
    $1.1(T_{RB} + T_{CB,B}) - T_{RB} = T_{CB,B} + 0.1(T_{RB} + T_{CB,B})$. The first piece is
    the breaker, the second is the overshoot. The CTI adds the other two terms, errors and
    margin, as a lump. They agree whenever the breaker is fast enough that the lump of errors
    and margin is the only thing left to add.</p>
    <p>The sheet gives only the total. A typical split for a 5-cycle breaker is
    0.10&nbsp;s breaker, 0.10&nbsp;s overshoot, 0.05&nbsp;s errors, 0.10&nbsp;s margin, which
    sums to 0.35&nbsp;s. That split is standard practice and mine, not the course's.</p>
  </div>

  <div class="box warn">
    <div class="label">Watch out — two coordination margins, two different TMS values
      <span class="tag ref">notebook p. 7 / tablet pp. 63–67 vs revision sheet p. 2</span></div>
    <p>The notebook's worked example (§7.4) uses a 0.5&nbsp;s breaker and the 1.1 rule. The
    margin it demands is $0.77 - 0.20 = 0.57\ \text{s}$, giving $\text{TMS}_A = 0.26$. The
    revision sheet grades the same network (B at PSM&nbsp;30, A at PSM&nbsp;10) with
    $\text{CTI} = 0.35\ \text{s}$ and gets $\text{TMS}_A = 0.185$. Both are correct for
    their stated assumptions. They differ because the first assumes a slow (0.5&nbsp;s)
    breaker and the second a modern one.</p>
    <p><strong>Which to use:</strong> if the question gives a breaker time and an overshoot,
    use the 1.1 rule, as in §7.4. If it gives neither, use CTI&nbsp;=&nbsp;0.3 to 0.4&nbsp;s
    (0.35&nbsp;s in the professor's example) and say that you did. The sheet is the more
    recent source and the professor's own, so a question set from it takes the CTI.</p>
  </div>

  <div class="box ex">
    <div class="label">Worked example 3 — the sheet's grading check, expanded
      <span class="tag ref">revision sheet p. 2</span></div>
    <p><em>Downstream relay B (normal inverse, TMS&nbsp;0.10) sees a fault at PSM&nbsp;30.
    Upstream relay A, with a larger CT ratio, sees the same fault at PSM&nbsp;10. Use
    CTI&nbsp;=&nbsp;0.35&nbsp;s. Find the time A must take and its TMS. Then check the
    minimum-fault case, where B's PSM is 20 and A's is 6.667.</em></p>
    <p><strong>B's time.</strong></p>
    <p>$$t_B = \frac{0.14 \times 0.10}{30^{0.02} - 1} = \frac{0.014}{0.070383} = 0.199\ \text{s}$$</p>
    <p><strong>A's required time.</strong> Add the CTI to an operating time (never to a TMS):</p>
    <p>$$T_{RA} = 0.199 + 0.35 = 0.549\ \text{s}$$</p>
    <p><strong>A's TMS.</strong> Invert the IDMT formula at $\text{PSM}_A = 10$:</p>
    <p>$$\text{TMS}_A = \frac{T_{RA}\,(10^{0.02} - 1)}{0.14}
      = \frac{0.549 \times 0.047129}{0.14} = 0.185$$</p>
    <p><strong>Check at the minimum fault current.</strong> B at PSM&nbsp;20:
    $t_B = 0.014/0.061163 = 0.229\ \text{s}$, so A must take at least
    $0.229 + 0.35 = 0.579\ \text{s}$. A at TMS&nbsp;0.185, PSM&nbsp;6.667:</p>
    <p>$$t_A = \frac{0.14 \times 0.185}{6.667^{0.02} - 1} = \frac{0.0259}{0.038671} = 0.670\ \text{s}$$</p>
    <p class="read">0.670&nbsp;s is above the 0.579&nbsp;s
    needed, so the setting holds at both ends. The tight case is the high-current one:
    that is where the two curves are closest, which is why the sheet says to grade at the
    maximum fault current of the bus being backed up. Compare §7.4: the same network with a
    0.5&nbsp;s breaker needed $\text{TMS}_A = 0.26$ and 0.77&nbsp;s. The difference, 0.57&nbsp;s
    against 0.35&nbsp;s of margin, is the breaker.</p>
  </div>

  <div class="box warn">
    <div class="label">Watch out — the sheet's "Remember" items for grading
      <span class="tag ref">revision sheet p. 3</span></div>
    <ul>
      <li><strong>TMS is a multiplier, not a time.</strong> Never add the CTI to a TMS. Add it
      to an operating time, then invert the curve to get the TMS.</li>
      <li><strong>Grade at maximum fault current, set plugs from maximum load.</strong> Two
      different currents for two different jobs.</li>
      <li><strong>The relay nearest the source is the slowest.</strong> That is the price of
      selectivity, and the reason IDMT is preferred to DTOC where it helps (§6.9 says when it
      does not).</li>
    </ul>
  </div>

  <h3><span class="sec">7.7</span> The 90°–τ connection and the cosine of the departure
    <span class="tag ref">revision sheet p. 3</span></h3>

  <p>Section 7.3 listed the 90° connection as the usual choice for phase faults: relay A is
  fed with the current $I_a$ and the quadrature voltage $V_{bc}$, which stays healthy for a
  close-in fault on phase&nbsp;a. The sheet states precisely where the maximum torque lands.
  Since $V_{bc}$ lags $V_a$ by 90°, in a <strong>90°–τ connection</strong> the maximum torque
  occurs when $I_a$ lags $V_a$ by $90° - \tau$. Written with the angle $\varphi$ by which
  $I_a$ lags $V_a$:</p>

  <div class="box key">
    <div class="label">Key result — torque in a 90°–τ connection</div>
    <p>$$T \;\propto\; V I \cos\bigl(\varphi - (90° - \tau)\bigr)$$</p>
    <p>The torque is a fraction $\cos(\text{departure})$ of its maximum, where the departure
    is $|\varphi - (90° - \tau)|$.</p>
  </div>

  <p>Why choose τ? A fault on an inductive line has current lagging the phase voltage by
  roughly 60° to 80°. Choosing τ&nbsp;=&nbsp;30° puts the maximum torque at 60° lag, right
  where phase-a faults typically sit; choosing 45° puts it at 45°, for lines with more
  resistance.</p>

  <figure>
    <svg viewBox="0 0 640 290" role="img"
         aria-label="A phasor diagram for a ninety degrees minus sixty degrees connection. The reference phase voltage Va lies along the horizontal axis. The quadrature voltage Vbc points ninety degrees clockwise from it. The maximum torque direction lies thirty degrees clockwise from Va. The fault current lies eighty-five degrees clockwise from Va, fifty-five degrees away from the maximum torque direction, so the torque is cosine of fifty-five degrees, fifty-seven point four per cent of the maximum. A line through the origin at right angles to the maximum torque direction separates the operate and restrain half-planes.">
      <g font-family="ui-sans-serif,system-ui,sans-serif" font-size="10.5">
        <path d="M200 150L265 37.4A130 130 0 0 1 135 262.6Z" fill="var(--good)" opacity=".14"/>
        <path d="M200 150L135 262.6A130 130 0 0 1 265 37.4Z" fill="var(--warn)" opacity=".11"/>
        <path d="M265 37.4L135 262.6" stroke="currentColor" stroke-width="1.8" stroke-dasharray="7 4" fill="none"/>
        <text x="290" y="84" fill="var(--good)" font-weight="700">OPERATE</text>
        <text x="96" y="104" fill="var(--warn)" font-weight="700">RESTRAIN</text>

        <!-- Va reference -->
        <path d="M200 150H350" stroke="currentColor" stroke-width="2.4" fill="none"/>
        <path d="M350 150l-10-5v10z" fill="currentColor"/>
        <text x="356" y="154" fill="currentColor" font-weight="650">V<tspan font-size="7.5" dy="3">a</tspan></text>

        <!-- Vbc -->
        <path d="M200 150V240" stroke="var(--ink-faint)" stroke-width="1.8" stroke-dasharray="5 3" fill="none"/>
        <text x="192" y="236" text-anchor="end" fill="var(--ink-faint)" font-size="9.5">V<tspan font-size="7.5" dy="3">bc</tspan><tspan dy="-3"> (lags V</tspan><tspan font-size="7.5" dy="3">a</tspan><tspan dy="-3"> 90°)</tspan></text>

        <!-- MTA direction: 30 deg lag -->
        <path d="M200 150L312.6 215" stroke="var(--accent)" stroke-width="2.8" fill="none"/>
        <path d="M312.6 215l-10-1.5 3.5-8z" fill="var(--accent)"/>
        <text x="318" y="212" fill="var(--accent)" font-weight="650">max torque</text>
        <text x="318" y="225" fill="var(--accent)" font-size="9.5">I lags V<tspan font-size="7.5" dy="3">a</tspan><tspan dy="-3"> by 30°</tspan></text>
        <path d="M250 150A50 50 0 0 1 243.3 175" fill="none" stroke="var(--accent)" stroke-width="1.2"/>
        <text x="254" y="168" fill="var(--accent)" font-size="9.5">30°</text>

        <!-- fault current: 85 deg lag -->
        <path d="M200 150L209.6 259.6" stroke="var(--exam)" stroke-width="3" fill="none"/>
        <path d="M209.6 259.6l-5.5-8.5 9-1z" fill="var(--exam)"/>
        <text x="218" y="270" fill="var(--exam)" font-weight="650">I at 85° lag</text>
        <path d="M260.6 185A70 70 0 0 1 206.1 219.7" fill="none" stroke="var(--exam)" stroke-width="1.4"/>
        <text x="246" y="226" fill="var(--exam)" font-size="9.5" font-weight="650">55°</text>

        <!-- worked numbers -->
        <g transform="translate(450,56)">
          <text x="0" y="0" fill="currentColor" font-weight="700">90°–60° connection</text>
          <text x="0" y="22" fill="currentColor" font-size="10">max torque: 90° − 60° = 30° lag</text>
          <text x="0" y="40" fill="currentColor" font-size="10">fault current: 85° lag</text>
          <text x="0" y="58" fill="var(--exam)" font-size="10" font-weight="650">departure = 85° − 30° = 55°</text>
          <text x="0" y="82" fill="var(--exam)" font-size="12" font-weight="700">T / T<tspan font-size="8" dy="3">max</tspan><tspan dy="-3"> = cos 55° = 57.4%</tspan></text>
        </g>
      </g>
    </svg>
    <figcaption><strong>Figure 7.3 — In a 90°–τ connection the torque is the cosine of the
    angle between the current and the maximum-torque direction.</strong> With τ&nbsp;=&nbsp;60°
    the maximum torque lies 30° behind $V_a$. A fault current at 85° lag is 55° away from it,
    inside the operate half-plane, and produces 57.4% of the maximum torque. Move it to 120°
    lag and it reaches the dashed line, 90° from the axis, where the torque is zero.</figcaption>
  </figure>

  <div class="box ex">
    <div class="label">Worked example 4 — the 90°–60° check, and how τ reshapes the answer
      <span class="tag ref">revision sheet p. 3</span></div>
    <p><em>A directional relay is connected 90°–60°. A fault current lags $V_a$ by 85°. Find
    the angle of maximum torque, the departure from it, and the torque as a fraction of the
    maximum. Repeat for a 90°–30° connection.</em></p>
    <p>90°–60°: maximum torque at $90° - 60° = 30°$ lag. Departure
    $85° - 30° = 55°$, so</p>
    <p>$$\frac{T}{T_{\max}} = \cos 55° = 0.574 = 57.4\%$$</p>
    <p>90°–30°: maximum torque at $90° - 30° = 60°$ lag. Departure $85° - 60° = 25°$, so</p>
    <p>$$\frac{T}{T_{\max}} = \cos 25° = 0.906 = 90.6\%$$</p>
    <p class="read">The same fault produces 57% of
    maximum torque on the 90°–60° relay and 91% on the 90°–30° one. Both operate (the
    departure is under 90°), but the second is far more sensitive to this fault because its
    maximum-torque axis points nearer to where the current actually is. Directional-relay
    design is therefore the choice of τ so that expected fault angles sit near the axis, not
    near the zero-torque edge of §7.2.</p>
  </div>

  <div class="box warn">
    <div class="label">Watch out — two ways of writing the angle
      <span class="tag ref">§7.2–7.3 vs revision sheet p. 3</span></div>
    <p>In §7.2 the angle $\theta$ is measured from the relay's <em>polarising</em> voltage,
    which in the 90° connection is $V_{bc}$, and $\tau$ is the relay characteristic angle.
    The sheet measures from the phase voltage $V_a$ instead and says maximum torque is at
    $90° - \tau$ lag. These describe the same relay: the 90° is the gap between $V_a$ and
    $V_{bc}$. Use the sheet's form when a question names a "90°–τ connection" and gives the
    current's lag behind $V_a$. Use §7.2's form when the question gives the angle relative to
    the polarising voltage directly, as Major Quiz Q4 does.</p>
  </div>

  <div class="box exam">
    <div class="label">Exam note — how this chapter has been asked</div>
    <p><strong>Major Quiz Q4</strong> is the only direct appearance, and it bundles three
    things into one question: the transformer phase-shift correction, the PSM arithmetic of
    Chapter&nbsp;6, and the zero-torque boundary. Three blanks, the last of which is the
    action.</p>
    <p>Coordination itself has not been asked on either quiz — but the full worked example is
    in your notes with every number checked, your lecturer's "general rules" are boxed, and
    this examiner demonstrably re-asks his own worked examples (the midterm's Q1 was a
    lecture example verbatim). <strong>Treat §7.4 as a live end-term candidate.</strong> It
    is the most likely long-form protection question on the paper, because it is the only
    protection topic in your notes that comes with a complete multi-step worked solution of
    midterm length.</p>
    <p>If it appears, the marks are in the <em>structure</em>: tail-end relay first, both
    plug settings from downstream load with the 25% margin, minimum TMS downstream, the
    grading inequality with all three terms named, then <strong>the verification at the
    other fault current</strong>. That last step is what separates a complete answer from a
    half one.</p>
    <p><strong>What the revision sheet stresses in this chapter (sheet pp. 2–3):</strong>
    grade backwards from the remotest relay with CTI about 0.3 to 0.4&nbsp;s (0.35&nbsp;s
    in the example, TMS 0.185), checked at the maximum fault current (§7.6); and the
    90°–τ connection, with maximum torque at $90° - \tau$ lag and the 57.4% check
    (§7.7). If a question gives a breaker time, use the 1.1 rule of §7.4; if not, use the
    CTI.</p>
  </div>

  <div class="box chk">
    <div class="label">Checkpoint</div>
    <p>In the worked example, suppose the breaker at B were replaced with a modern one
    operating in 0.06&nbsp;s instead of 0.5&nbsp;s. What does $\text{TMS}_A$ become, and
    what has been gained?</p>
    <p><strong>Answer.</strong> Step 5 becomes
    $T_{RA} \ge 1.1\,(0.2 + 0.06) = 1.1 \times 0.26 = 0.286\ \text{s}$. Step 6 then gives
    $\text{TMS}_A = 0.286 \times 0.047129 / 0.14 = 0.0963$ — which is below the minimum
    settable TMS of about 0.1, so in practice $\text{TMS}_A = 0.1$ and relay A would operate
    in $0.14 \times 0.1/0.047129 = 0.297\ \text{s}$ for a fault at B.</p>
    <p><strong>What has been gained</strong> is a factor of about 2.6 in backup clearance
    time — 0.30&nbsp;s instead of 0.77&nbsp;s — for no change to any relay. The breaker was
    the dominant term in the grading margin all along, which is why faster breakers improve
    protection everywhere upstream of them and why §11.7's interrupting media matter beyond
    the breaker itself. Note too that the chain has now hit the <em>floor</em>: the relay
    cannot be set faster than its minimum TMS, so further breaker improvement would buy
    nothing here without changing the characteristic.</p>
  </div>
</section>

<!-- ============================================================
     CHAPTER 8
     ============================================================ -->
<section class="chapter" id="ch8">
  <div class="num">Chapter 8 <span class="tag post">post-midterm · core</span></div>
  <h2>Transformer and Generator Protection</h2>
  <p class="hook">This chapter sits before differential protection on purpose, which is
  backwards from most textbooks. The reason is that percentage bias and harmonic restraint
  are not features in their own right — they are the cure for a specific disease called
  magnetising inrush. Meet the disease first and the cure stops looking arbitrary. The
  chapter also contains the single most persuasive number in the course: a 5,000-ampere
  internal fault that shows up at the terminals as 0.1&nbsp;A.</p>

  <h3><span class="sec">8.1</span> Why a transformer needs its own kind of protection</h3>

  <p>A transformer has no moving parts, sits in a tank, and fails in ways that the outside
  world can barely see. Four of its characteristic faults are either invisible to an
  overcurrent relay or actively mimicked by normal operation:</p>

  <div class="tw"><table>
    <thead><tr><th>Condition</th><th>What an overcurrent relay sees</th><th>What is needed</th></tr></thead>
    <tbody>
      <tr><td><strong>Interturn fault</strong> — a few turns shorted together</td>
          <td>Almost nothing. See §8.2 — the number is startling.</td>
          <td>Buchholz, or gas analysis</td></tr>
      <tr><td><strong>Magnetising inrush</strong> on energisation</td>
          <td>A large current into one side and none out of the other — i.e.
          <em>exactly</em> an internal fault</td>
          <td>Harmonic restraint (§8.5)</td></tr>
      <tr><td><strong>Over-fluxing</strong> from low frequency or over-voltage</td>
          <td>Nothing unusual in the current at all</td>
          <td>A V/f relay (§8.6)</td></tr>
      <tr><td><strong>Incipient</strong> faults — a hot spot, a loose connection, slow
          insulation breakdown</td>
          <td>Nothing, until it becomes a real fault</td>
          <td>Dissolved-gas analysis (§8.4)</td></tr>
    </tbody>
  </table></div>

  <h3><span class="sec">8.2</span> The interturn fault, and why it is invisible</h3>

  <p>Take a short between two adjacent turns of a winding. The shorted loop is a
  single-turn secondary with a near-zero impedance, so the current circulating in it is
  enormous. But that current is <em>internal</em> — it does not pass through the terminals.</p>

  <p>What the terminals see is only the <strong>power</strong> the fault consumes, because
  that power has to be supplied from outside. And that is where the arithmetic becomes
  shocking.</p>

  <div class="box ex">
    <div class="label">Worked example — the 48,000-to-one problem
      <span class="tag ref">tablet p.104 · notebook p.22</span></div>
    <p><em>A transformer on a 415&nbsp;kV system develops an interturn fault carrying
    5&nbsp;kA internally and dissipating 25&nbsp;kW. What current rise appears at the
    terminals?</em></p>
    <p><strong>1 — the phase voltage.</strong></p>
    <p>$$V_{ph} = \frac{415\ \text{kV}}{\sqrt 3} = 239.6\ \text{kV}$$</p>
    <p><strong>2 — the voltage across the shorted section.</strong> The fault dissipates
    25&nbsp;kW while carrying 5&nbsp;kA, so</p>
    <p>$$V_{\text{fault}} = \frac{P}{I_f} = \frac{25{,}000}{5000} = 5\ \text{V}
      \qquad
      R_{\text{fault}} = \frac{P}{I_f^2} = \frac{25{,}000}{25 \times 10^{6}}
      = 1\ \text{m}\Omega$$</p>
    <p>Five volts — which is about one turn's worth of voltage on a large transformer. That
    is the physical picture: a single shorted turn, carrying thousands of amperes through a
    milliohm.</p>
    <p><strong>3 — the terminal current.</strong> The 25&nbsp;kW must arrive through the
    terminals at 239.6&nbsp;kV:</p>
    <p>$$\Delta I_{\text{terminal}} = \frac{P}{V_{ph}} = \frac{25{,}000}{239{,}600}
      = \mathbf{0.104\ A}$$</p>
    <p class="read">Read the ratio: <strong>5,000&nbsp;A inside, 0.104&nbsp;A outside — a
    factor of roughly 48,000.</strong> A transformer of this rating carries hundreds of
    amperes at full load, so a 0.1&nbsp;A rise is far below any conceivable overcurrent
    setting, and well inside normal load variation. It is also far below the spill current a
    differential relay would need to see (§9.4).</p>
    <p>So the fault is <em>undetectable electrically</em> from outside. Yet 25&nbsp;kW is
    being dissipated in a milliohm inside an oil tank, which will boil the oil locally and
    decompose it. <strong>The only way to detect it is to look for the consequence rather
    than the cause</strong> — the gas the decomposing oil gives off. That is exactly what
    Buchholz and dissolved-gas analysis do, and this one calculation is the complete
    justification for both of them. If a question asks "why is a Buchholz relay necessary
    when differential protection is already fitted", this is the answer.</p>
  </div>

  <h3><span class="sec">8.3</span> Magnetising inrush — the mechanism</h3>

  <p>Now the condition that drives the design of Chapter&nbsp;9. Start from the transformer
  EMF equation, which your notes give as</p>

  <div class="box key">
    <div class="label">Key result — flux follows voltage over frequency</div>
    <p>$$E = 4.44\, f\, \phi_m\, N
      \qquad\Longrightarrow\qquad
      \boxed{\;\phi_m \;\propto\; \frac{E}{f}\;}$$</p>
    <p>The peak core flux is set by the applied voltage divided by the frequency, and by
    nothing else the operator controls. That single proportionality drives both §8.3
    (inrush) and §8.6 (over-fluxing), which is why they belong in the same chapter.</p>
  </div>

  <div class="box why">
    <div class="label">Why it happens — inrush, in three steps</div>
    <p><strong>Step 1 — flux is the integral of voltage.</strong> From Faraday,
    $v = N\,d\phi/dt$, so $\phi(t) = \frac{1}{N}\int v\,dt$. In normal operation with
    $v = V_m\sin\omega t$ the flux is $-\phi_m\cos\omega t$ — a cosine, lagging the voltage
    by 90°, swinging symmetrically between $+\phi_m$ and $-\phi_m$.</p>
    <p><strong>Step 2 — the switching instant decides the offset.</strong> When you energise
    a transformer you start that integral from zero at whatever point on the voltage wave the
    breaker happens to close. Close at the voltage <em>peak</em> and the flux starts where
    the steady-state cosine would be, and nothing unusual happens. Close at a voltage
    <strong>zero</strong> — the worst case — and the integral gives</p>
    <p>$$\phi(t) = \phi_m\bigl(1 - \cos\omega t\bigr)$$</p>
    <p>which never goes negative and reaches $2\phi_m$ — <em>twice</em> the normal peak.</p>
    <p><strong>Step 3 — residual flux makes it worse.</strong> A core that has been
    de-energised retains <strong>remanent flux</strong> $\phi_r$, typically 0.6 to 0.8 of
    $\phi_m$, because the iron is magnetically hard. That offset adds on top:</p>
    <p>$$\phi_{\text{peak}} = 2\phi_m + \phi_r \;\approx\; 2.8\,\phi_m$$</p>
    <p>And the core saturates at perhaps $1.2\phi_m$. So the core is driven more than twice
    as far as saturation, where the magnetising inductance collapses towards the value it
    would have with no iron at all — and the current needed to produce the demanded flux
    becomes enormous.</p>
  </div>

  <figure>
    <svg viewBox="0 0 640 300" role="img"
         aria-label="Core flux plotted against time for one and a half cycles. The steady-state flux is a symmetric cosine swinging between plus and minus one per-unit. The inrush flux, for a transformer energised at a voltage zero with residual flux present, never goes negative and peaks at 2.8 per-unit, far above the saturation level of 1.2 per-unit. The region above saturation is shaded to show how long the core spends saturated in each cycle.">
      <g font-family="ui-sans-serif,system-ui,sans-serif" font-size="10.5">
        <!-- saturated region -->
        <rect x="110" y="40" width="480" height="81" fill="var(--warn)" opacity=".12"/>
        <text x="584" y="54" text-anchor="end" fill="var(--warn)" font-size="9.5" font-weight="650">core is SATURATED in here</text>

        <!-- axes -->
        <path d="M110 175H600" stroke="currentColor" stroke-width="1.4" fill="none"/>
        <path d="M110 254V40" stroke="currentColor" stroke-width="1.4" fill="none"/>
        <text x="596" y="192" text-anchor="end" fill="var(--ink-faint)">time, cycles</text>
        <text x="40" y="140" fill="var(--ink-faint)" transform="rotate(-90 40 140)" text-anchor="middle">core flux, × φ</text>
        <g fill="var(--ink-faint)" font-size="9" text-anchor="middle">
          <text x="110" y="268">0</text><text x="270" y="268">0.5</text>
          <text x="430" y="268">1.0</text><text x="590" y="268">1.5</text>
        </g>
        <g fill="var(--ink-faint)" font-size="9" text-anchor="end">
          <text x="104" y="178">0</text><text x="104" y="133">1</text>
          <text x="104" y="97">2</text><text x="104" y="52">2.8</text>
        </g>

        <!-- saturation level -->
        <path d="M110 121H600" stroke="var(--warn)" stroke-width="1.8"
              stroke-dasharray="7 4" fill="none"/>
        <text x="116" y="117" fill="var(--warn)" font-size="9.5" font-weight="650">saturation, ≈ 1.2 φ</text>

        <!-- steady state -->
        <path fill="none" stroke="var(--good)" stroke-width="2.4" stroke-dasharray="6 4"
              d="M110.0 175.0L126.0 161.1L142.0 148.5L158.0 138.6L174.0 132.2L190.0 130.0L206.0 132.2L222.0 138.6L238.0 148.5L254.0 161.1L270.0 175.0L286.0 188.9L302.0 201.5L318.0 211.4L334.0 217.8L350.0 220.0L366.0 217.8L382.0 211.4L398.0 201.5L414.0 188.9L430.0 175.0L446.0 161.1L462.0 148.5L478.0 138.6L494.0 132.2L510.0 130.0L526.0 132.2L542.0 138.6L558.0 148.5L574.0 161.1L590.0 175.0"/>
        <text x="360" y="236" text-anchor="middle" fill="var(--good)" font-size="9.5" font-weight="650">normal steady-state flux — symmetric about zero</text>

        <!-- inrush -->
        <path fill="none" stroke="var(--accent)" stroke-width="2.9"
              d="M110.0 139.0L126.0 136.8L142.0 130.4L158.0 120.5L174.0 107.9L190.0 94.0L206.0 80.1L222.0 67.5L238.0 57.6L254.0 51.2L270.0 49.0L286.0 51.2L302.0 57.6L318.0 67.5L334.0 80.1L350.0 94.0L366.0 107.9L382.0 120.5L398.0 130.4L414.0 136.8L430.0 139.0L446.0 136.8L462.0 130.4L478.0 120.5L494.0 107.9L510.0 94.0L526.0 80.1L542.0 67.5L558.0 57.6L574.0 51.2L590.0 49.0"/>

        <!-- residual flux marker -->
        <path d="M110 175V139" stroke="var(--exam)" stroke-width="2.2"/>
        <path d="M110 139l-4 8h8z" fill="var(--exam)"/>
        <text x="118" y="152" fill="var(--exam)" font-size="9.5" font-weight="650">residual flux φ</text>
        <text x="206" y="155" fill="var(--exam)" font-size="8">r</text>
        <text x="212" y="152" fill="var(--exam)" font-size="9.5"> ≈ 0.8 φ — the head start</text>

        <!-- peak marker -->
        <circle cx="270" cy="49" r="4.6" fill="var(--accent)"/>
        <text x="278" y="44" fill="var(--accent)" font-size="9.5" font-weight="650">2φ + φ</text>
        <text x="315" y="47" fill="var(--accent)" font-size="8">r</text>
        <text x="321" y="44" fill="var(--accent)" font-size="9.5" font-weight="650"> ≈ 2.8 φ</text>

        <!-- dead interval annotation -->
        <path d="M388 121V175" stroke="var(--ink-faint)" stroke-width="1" stroke-dasharray="2 2" fill="none"/>
        <path d="M474 121V175" stroke="var(--ink-faint)" stroke-width="1" stroke-dasharray="2 2" fill="none"/>
        <path d="M388 196H474" stroke="var(--ink-faint)" stroke-width="1.4"/>
        <path d="M388 192V200M474 192V200" stroke="var(--ink-faint)" stroke-width="1.4"/>
        <text x="431" y="210" text-anchor="middle" fill="var(--ink-faint)" font-size="9">unsaturated — the<tspan x="431" dy="11">"dead interval" in the</tspan><tspan x="431" dy="11">current waveform</tspan></text>
      </g>
    </svg>
    <figcaption><strong>Figure 8.1 — Why energising a transformer looks like faulting
    it.</strong> Close the breaker at a voltage zero and the flux, being the integral of
    voltage, cannot swing negative — it starts from the residual flux left in the core and
    climbs to roughly $2.8\phi_m$, more than twice the saturation level. In the shaded region
    the magnetising inductance has collapsed, so the current drawn to produce the demanded
    flux is enormous. The current is drawn in <em>one direction only</em>, with a gap each
    cycle while the core comes back out of saturation — the "dead interval" marked at the
    bottom — and those two features are what §8.5 uses to tell inrush from a real
    fault.</figcaption>
  </figure>

  <div class="box key">
    <div class="label">Key result — the four signatures of inrush current</div>
    <div class="tw"><table>
      <tbody>
        <tr><td><strong>Large</strong></td><td>Peaks at roughly <strong>6 to 12 times
            full-load current</strong> on the worst switching instant — comparable with a
            real fault.</td></tr>
        <tr><td><strong>Offset</strong></td><td>Unidirectional, with a large DC component,
            because the flux never reverses.</td></tr>
        <tr><td><strong>Harmonic-rich</strong></td><td>Strong <strong>second
            harmonic</strong>, typically 15–20% of the fundamental <span class="tag ref">revision sheet p. 5</span> (see the note in §8.5 on the older 15–30% figure), because the waveform is
            asymmetric. A symmetric waveform cannot contain even harmonics; this one is
            not symmetric.</td></tr>
        <tr><td><strong>Decaying</strong></td><td>Dies away over 0.1&nbsp;s to several
            seconds as winding resistance dissipates the DC offset. Larger transformers decay
            more slowly.</td></tr>
      </tbody>
    </table></div>
  </div>

  <div class="box warn">
    <div class="label">Watch out — one figure in your notes does not stand up</div>
    <p>Page 21 of the protective-relaying notebook records inrush as
    <em>"≈ 20–40% of $I_{FL}$"</em>. Taken as written that is wrong by more than an order of
    magnitude: inrush is a <em>multiple</em> of full-load current, not a fraction of it. If
    inrush were only a third of full load it would never trouble any relay, and the entire
    apparatus of harmonic restraint would be unnecessary.</p>
    <p>The most likely reading is that the figure is a fraction of the
    <strong>short-circuit</strong> current rather than of full-load current — 20–40% of fault
    level is a realistic inrush magnitude and is a figure that does appear in the literature.
    Under that reading the note is fine and only its label slipped.</p>
    <p><strong>For an exam, quote 6–12 × $I_{FL}$</strong>, and if you want to be safe add
    "or equivalently a substantial fraction of the short-circuit current". Do not revise from
    the 20–40% figure attached to $I_{FL}$.</p>
  </div>

  <h3><span class="sec">8.4</span> Buchholz, and reading a gas analysis</h3>

  <p>From §8.2, some faults can only be found by their consequences. Inside an oil-filled
  transformer, the consequence of any local overheating is that the oil
  <strong>decomposes</strong> and gives off gas. A <strong>Buchholz relay</strong> sits in
  the pipe between the tank and the conservator and catches that gas. It has two
  elements:</p>

  <div class="tw"><table>
    <tbody>
      <tr><td><strong>Upper float — alarm</strong></td>
          <td>Gas accumulates slowly in the chamber, displacing oil, and the float sinks.
          Signals a slow, <em>incipient</em> fault — a hot spot, a developing interturn
          fault. It raises an alarm rather than tripping, because the transformer is still
          serviceable and you want the chance to take a gas sample.</td></tr>
      <tr><td><strong>Lower vane — trip</strong></td>
          <td>A violent internal fault generates gas fast enough to produce a
          <em>surge</em> of oil up the pipe, which deflects a vane. Signals a major fault and
          trips immediately.</td></tr>
    </tbody>
  </table></div>

  <div class="box key">
    <div class="label">Key result — what makes Buchholz special <span class="tag ref">revision sheet p. 5</span></div>
    <p>A Buchholz relay makes <strong>no electrical measurement at all</strong>. It reacts to
    gas and to oil flow, which appear <em>before</em> a fault has become an electrical fault.
    That makes it the <strong>only protection that detects incipient internal faults</strong>.
    Slow gas accumulation gives the <strong>alarm</strong>; a sudden surge of oil gives the
    <strong>trip</strong>. Differential and overcurrent relays see only what has already
    become a fault current.</p>
  </div>

  <p>The gas collected at the alarm stage can then be analysed, and its composition
  identifies the fault. Your notes give the mapping, and this table appears in exactly one
  place in your material — page 23 of the notebook — so it is easy to miss. The tablet notes
  list the same four gas combinations <em>without</em> the diagnoses.</p>

  <div class="box key">
    <div class="label">Key result — dissolved-gas analysis, the course's mapping</div>
    <div class="tw"><table>
      <thead><tr><th>Gases found</th><th>Diagnosis</th></tr></thead>
      <tbody>
        <tr><td>$\mathrm{H_2}$, $\mathrm{C_2H_2}$</td>
            <td><strong>Arcing in oil</strong> between constructional parts</td></tr>
        <tr><td>$\mathrm{H_2}$, $\mathrm{C_2H_2}$ and $\mathrm{CH_4}$</td>
            <td><strong>Fault at the tap changer</strong></td></tr>
        <tr><td>$\mathrm{H_2}$, $\mathrm{CH_4}$, $\mathrm{C_2H_4}$</td>
            <td><strong>Hot spot in the core</strong></td></tr>
        <tr><td>$\mathrm{H_2}$, $\mathrm{CH_4}$, $\mathrm{CO_2}$, $\mathrm{C_3H_6}$</td>
            <td><strong>Hot spot in a winding</strong></td></tr>
      </tbody>
    </table></div>
  </div>

  <div class="box why">
    <div class="label">Why it happens — the chemistry gives you a thermometer</div>
    <p>The table is not arbitrary, and knowing the logic means you can reconstruct it rather
    than memorise four lists.</p>
    <p>Transformer oil is a mixture of hydrocarbons. Heat breaks the molecular bonds, and
    <strong>which bonds break depends on how hot it gets</strong> — so the gas mixture is a
    record of the temperature.</p>
    <ul>
      <li><strong>$\mathrm{H_2}$</strong> — hydrogen appears at the lowest energies, so it
      is present in <em>every</em> fault. It tells you something is wrong and nothing
      about what.</li>
      <li><strong>$\mathrm{CH_4}$, $\mathrm{C_2H_4}$</strong> — methane then ethylene need
      progressively more energy. Their presence without acetylene indicates sustained
      <em>thermal</em> heating rather than an arc.</li>
      <li><strong>$\mathrm{C_2H_2}$</strong> — acetylene requires the highest temperature of
      all, several thousand kelvin, which only an <strong>arc</strong> produces. Acetylene is
      therefore the arcing marker, and its presence changes the diagnosis from "running hot"
      to "flashing over".</li>
      <li><strong>$\mathrm{CO_2}$, CO</strong> — these come from <em>cellulose</em>, the
      paper insulation, not from the oil. So their presence places the fault
      <strong>in a winding</strong>, which is where the paper is — and that is why the fourth
      row is the winding row.</li>
    </ul>
    <p>So the two questions the gases answer are: <em>arc or heat?</em> (acetylene present or
    not) and <em>oil or paper?</em> (carbon oxides present or not). Four combinations, four
    diagnoses. The tap-changer row is the arcing case with thermal gases alongside, which fits
    a contact that is arcing in service — exactly what a tap changer does.</p>
  </div>

  <figure>
    <svg viewBox="0 0 640 282" role="img"
         aria-label="A two-by-two grid for reading a dissolved-gas analysis. The horizontal axis asks whether acetylene is present, which distinguishes an arc from mere heating. The vertical axis asks whether carbon oxides are present, which distinguishes a fault in the paper insulation of a winding from one in the oil. The four cells give the four diagnoses from the course notes: hot spot in the core, hot spot in a winding, arcing in oil between constructional points, and a tap-changer fault.">
      <g font-family="ui-sans-serif,system-ui,sans-serif" font-size="10.5">
        <!-- grid -->
        <rect x="186" y="60" width="200" height="94" fill="var(--why)" opacity=".16"/>
        <rect x="386" y="60" width="200" height="94" fill="var(--warn)" opacity=".16"/>
        <rect x="186" y="154" width="200" height="94" fill="var(--why)" opacity=".09"/>
        <rect x="386" y="154" width="200" height="94" fill="var(--warn)" opacity=".09"/>
        <g stroke="currentColor" stroke-width="1.4" fill="none">
          <path d="M186 60H586V248H186Z"/>
          <path d="M386 60V248M186 154H586"/>
        </g>

        <!-- column headers -->
        <text x="286" y="44" text-anchor="middle" fill="var(--why)" font-weight="700">no C₂H₂</text>
        <text x="286" y="56" text-anchor="middle" fill="var(--why)" font-size="9">⇒ thermal: it is running hot</text>
        <text x="486" y="44" text-anchor="middle" fill="var(--warn)" font-weight="700">C₂H₂ present</text>
        <text x="486" y="56" text-anchor="middle" fill="var(--warn)" font-size="9">⇒ an ARC: several thousand K</text>

        <!-- row headers -->
        <text x="178" y="100" text-anchor="end" fill="currentColor" font-weight="700">no CO₂ / CO</text>
        <text x="178" y="113" text-anchor="end" fill="var(--ink-faint)" font-size="9">⇒ the fault is in the OIL</text>
        <text x="178" y="194" text-anchor="end" fill="currentColor" font-weight="700">CO₂ / CO present</text>
        <text x="178" y="207" text-anchor="end" fill="var(--ink-faint)" font-size="9">⇒ cellulose is burning, so</text>
        <text x="178" y="219" text-anchor="end" fill="var(--ink-faint)" font-size="9">the fault is in a WINDING</text>

        <!-- cells -->
        <text x="286" y="96" text-anchor="middle" fill="currentColor" font-size="9.5" font-weight="650">H₂, CH₄, C₂H₄</text>
        <text x="286" y="116" text-anchor="middle" fill="currentColor" font-weight="700">Hot spot in the core</text>
        <text x="286" y="134" text-anchor="middle" fill="var(--ink-faint)" font-size="9">heat, no arc, no paper</text>

        <text x="486" y="96" text-anchor="middle" fill="currentColor" font-size="9.5" font-weight="650">H₂, C₂H₂</text>
        <text x="486" y="116" text-anchor="middle" fill="currentColor" font-weight="700">Arcing in oil</text>
        <text x="486" y="130" text-anchor="middle" fill="currentColor" font-weight="700">between constructional parts</text>
        <text x="486" y="146" text-anchor="middle" fill="var(--ink-faint)" font-size="9">arc, no paper involved</text>

        <text x="286" y="190" text-anchor="middle" fill="currentColor" font-size="9.5" font-weight="650">H₂, CH₄, CO₂, C₃H₆</text>
        <text x="286" y="210" text-anchor="middle" fill="currentColor" font-weight="700">Hot spot in a winding</text>
        <text x="286" y="228" text-anchor="middle" fill="var(--ink-faint)" font-size="9">heat + paper, no arc</text>

        <text x="486" y="190" text-anchor="middle" fill="currentColor" font-size="9.5" font-weight="650">H₂, C₂H₂, CH₄</text>
        <text x="486" y="210" text-anchor="middle" fill="currentColor" font-weight="700">Tap-changer fault</text>
        <text x="486" y="228" text-anchor="middle" fill="var(--ink-faint)" font-size="9">arc plus thermal gases —</text>
        <text x="486" y="240" text-anchor="middle" fill="var(--ink-faint)" font-size="9">a contact arcing in service</text>

        <!-- H2 note -->
        <text x="586" y="272" text-anchor="end" fill="var(--ink-faint)" font-size="9">H₂ appears in every cell — it needs the least energy, so it tells you something is wrong and nothing about what.</text>
      </g>
    </svg>
    <figcaption><strong>Figure 8.2 — Two questions, four diagnoses.</strong> The table in
    §8.4 is pure recall, which makes it easy to lose; reconstructing it from two questions is
    not. <em>Is acetylene present?</em> decides arc versus heat, because $\mathrm{C_2H_2}$
    needs the highest temperature of any of these gases and only an arc reaches it.
    <em>Are carbon oxides present?</em> decides winding versus oil, because $\mathrm{CO_2}$
    and CO come from <strong>cellulose</strong> — the paper insulation — and not from the oil
    at all. Place the gas list on this grid and the diagnosis follows. Note that the
    tap-changer cell is the arcing case <em>with</em> thermal gases, which fits a contact that
    arcs every time it operates.</figcaption>
  </figure>

  <h3><span class="sec">8.5</span> Harmonic restraint — the cure for inrush</h3>

  <p>Chapter&nbsp;9 will show that no bias slope can separate inrush from an internal fault,
  because on a bias characteristic the two look identical. From §8.3 we now know what
  <em>does</em> separate them.</p>

  <div class="box key">
    <div class="label">Key result — how inrush is discriminated</div>
    <p><strong>Not by magnitude.</strong> By <strong>second-harmonic content</strong>.</p>
    <p>Inrush is asymmetric, so it contains a strong even harmonic — typically 15–20% second
    harmonic <span class="tag ref">revision sheet p. 5</span>. Fault current is close to symmetric and contains very little. So a transformer
    differential relay measures the second-harmonic fraction of the spill current and
    <strong>blocks tripping while it exceeds a set threshold</strong>, usually 15%.</p>
    <p>Two alternatives are also used, and are worth naming if a question asks for
    methods:</p>
    <ul>
      <li><strong>Waveform discrimination</strong> — detect the dead interval marked in
      Figure&nbsp;8.1, which fault current does not have.</li>
      <li><strong>A short time delay</strong> of two or three cycles, long enough for the
      inrush to decay. Cheap, but it throws away the speed that differential protection was
      bought for.</li>
    </ul>
  </div>

  <div class="box warn">
    <div class="label">Watch out — two figures for second harmonic in inrush
      <span class="tag ref">revision sheet p. 5</span></div>
    <p>Earlier versions of this chapter (and Chapter&nbsp;9) quoted inrush as
    <strong>15–30%</strong> second harmonic, the wider range that appears in general
    transformer-protection practice. The professor's revision sheet (p. 5) says
    <strong>15–20%</strong>. They do not describe different physics: the real figure depends
    on the core steel and the switching instant, and the sheet quotes the usual band. For the
    end-term, <strong>write 15–20%</strong>. The restraint <em>setting</em> (block above about
    15%) is the same under both.</p>
  </div>

  <div class="box warn">
    <div class="label">Watch out — harmonic restraint has a failure mode of its own</div>
    <p>Blocking on second harmonic assumes faults do not produce it. Two situations break
    that assumption, and both are standard viva material:</p>
    <p><strong>Modern core steels</strong> saturate more sharply, producing inrush with
    <em>less</em> second harmonic — sometimes below 15%, which lets the relay trip on
    energisation.</p>
    <p><strong>Sympathetic inrush</strong>: energising one transformer onto a bus can drive a
    neighbouring, already-energised transformer partly into saturation, so a healthy unit
    also shows inrush signatures.</p>
    <p>Hence modern relays use <em>cross-blocking</em> — second harmonic in any one phase
    blocks all three — and combine harmonic restraint with waveform methods rather than
    relying on one.</p>
  </div>

  <h3><span class="sec">8.6</span> Over-fluxing and the V/f relay</h3>

  <p>Back to $\phi_m \propto E/f$. If the flux is set by that ratio, then the way to drive a
  core into saturation in steady state is to make the ratio too large — and there are exactly
  two ways to do that.</p>

  <div class="box key">
    <div class="label">Key result — the two causes of over-fluxing</div>
    <ol>
      <li><strong>Low frequency</strong>, at normal voltage. Happens on a generator running
      up or running down, or on an islanded system that has lost generation.</li>
      <li><strong>Over-voltage</strong> or over-excitation, at normal frequency. Happens on
      load rejection, or when an automatic voltage regulator misbehaves.</li>
    </ol>
    <p>Either way the core saturates in <em>steady state</em> — not for a few cycles as in
    inrush, but continuously. Flux then spills out of the core into the tank and clamps, where
    it induces eddy currents in steel that was never designed to carry flux, and the
    transformer overheats from the outside in. It is a slow, thermal failure, which is why a
    V/f relay alarms and then trips on a time delay rather than instantaneously.</p>
    <p>Over-fluxing also leaves a signature in the current. A core pushed into steady
    saturation draws a magnetising current that is symmetric but peaky, so it is rich in
    <strong>fifth harmonic</strong> rather than second <span class="tag ref">revision sheet p. 5</span>.
    A transformer differential relay can use this to <em>block</em> on over-fluxing, so the
    rule is: <strong>second harmonic means inrush, fifth harmonic means over-fluxing</strong>
    (Chapter&nbsp;9, §9.9).</p>
    <p>So the protected quantity is the <strong>ratio</strong>, and the relay measures it
    directly:</p>
    <p>$$\text{V/f relay operates when}\quad \frac{V}{f}
      \;\;\text{departs from its nominal value by more than a set margin}$$</p>
  </div>

  <div class="box why">
    <div class="label">Why it happens — why neither a voltage relay nor a frequency relay would do</div>
    <p>This is the cleanest answer to "why do we need a V/f relay at all?"</p>
    <p>An over-voltage relay would miss cause 1 entirely, because the voltage is normal. A
    frequency relay would miss cause 2, because the frequency is normal. And neither would
    recognise the genuinely dangerous combination of a <em>modest</em> over-voltage with a
    <em>modest</em> under-frequency, which multiply together into a serious over-flux while
    each individually looks acceptable.</p>
    <p>Because the damage depends on the ratio and only on the ratio, the relay must measure
    the ratio. That is the whole argument, and it is worth one sentence in any answer.</p>
  </div>

  <div class="proc">
    <div class="label">Procedure — V/f relay, trip or no trip</div>
    <ol>
      <li><strong>Nominal ratio:</strong> $(V/f)_{\text{nom}} =
      V_{\text{rated}} / f_{\text{rated}}$, in kV/Hz.</li>
      <li><strong>Threshold:</strong> multiply the nominal ratio by the stated percentage.
      Read the question carefully for the direction — "trips when V/f <em>falls below</em>
      85%" is a lower threshold; "trips when V/f <em>exceeds</em> 110%" is an upper one.</li>
      <li><strong>Actual ratio:</strong> $V_{\text{measured}} / f_{\text{measured}}$, in the
      same units.</li>
      <li><strong>Compare and state the action.</strong></li>
    </ol>
    <p style="margin-top:.7rem"><strong>A note on direction.</strong> Over-fluxing is caused
    by V/f being too <em>high</em>, so a real over-fluxing relay has an <em>upper</em>
    threshold. The quiz question below is phrased with a lower threshold, which is unusual —
    answer the question as asked, and §8.7 discusses it.</p>
  </div>

  <div class="box ex">
    <div class="label">Worked example — V/f relay decision <span class="tag ref">Major Quiz Q2</span></div>
    <p><em>A V/f relay on a 132&nbsp;kV, 50&nbsp;Hz transformer trips when V/f falls below
    85% of nominal. The measured values are 105&nbsp;kV and 45&nbsp;Hz. Find the nominal
    ratio, the threshold, the actual ratio, and the action.</em></p>
    <p><strong>1.</strong> $\left(\dfrac{V}{f}\right)_{\text{nom}}
      = \dfrac{132}{50} = \mathbf{2.64\ kV/Hz}$</p>
    <p><strong>2.</strong> Threshold $= 0.85 \times 2.64 = \mathbf{2.244\ kV/Hz}$</p>
    <p><strong>3.</strong> Actual $= \dfrac{105}{45} = \mathbf{2.333\ kV/Hz}$</p>
    <p><strong>4.</strong> $2.333 > 2.244$, so the ratio has <em>not</em> fallen below the
    threshold: <strong>no trip.</strong></p>
    <p class="read">Both the voltage and the frequency are down — 105&nbsp;kV against
    132&nbsp;kV is 80% of nominal, and 45&nbsp;Hz against 50&nbsp;Hz is 90% — so on a bare
    glance the transformer looks to be in trouble. But they are down <em>together</em>, and
    the ratio is what matters: 2.333 is 88% of nominal, inside the 85% band. The flux is only
    slightly below normal and the core is fine.</p>
    <p>That is the whole point of the relay, and it is what makes this a good question. A
    voltage relay set at 85% would have tripped on 80% voltage; a frequency relay set at 90%
    would have been on the edge. Only the ratio gives the right answer, because only the ratio
    determines the flux. If a question asks you to comment, that is the comment:
    <em>voltage and frequency fell together, so the flux barely changed.</em></p>
  </div>

  <div class="box warn">
    <div class="label">Watch out — this question's threshold direction is the unusual one</div>
    <p>Over-fluxing happens when V/f is too <strong>high</strong>, so a protective V/f relay
    normally has an upper setting — typically trip above 110% of nominal. This question
    specifies tripping when V/f falls <em>below</em> 85%, which protects against
    <em>under</em>-fluxing.</p>
    <p>Under-fluxing is a real condition but a much less dangerous one: the core is merely under-used, the magnetising current falls, and nothing overheats. It matters mainly on
    generators, where low flux means low internal EMF and a loss of the ability to hold
    synchronism — which is the <em>loss-of-field</em> condition rather than a transformer
    problem.</p>
    <p><strong>Answer the question as written</strong> — it says "falls below", so compare
    against the lower threshold, and the master copy confirms "no trip". But if an end-term
    question asks you to <em>explain</em> V/f protection, explain over-fluxing, because that
    is what the relay is for and what your notes describe.</p>
  </div>

  <h3><span class="sec">8.7</span> Generator protection: the reverse-power relay</h3>

  <p>A generator is protected against many things; the quiz asks about one, and it is the
  one with the most interesting mechanism.</p>

  <p>Consider a synchronous machine connected to a stiff grid, delivering power. Now the
  prime mover fails — a steam valve closes, a fuel supply trips, a turbine shaft shears — but
  the machine stays connected and its field stays energised.</p>

  <div class="box why">
    <div class="label">Why it happens — the machine becomes a motor</div>
    <p>A synchronous machine connected to a grid stays locked to grid frequency: the grid
    holds it there. With no mechanical input it cannot slow down, so it keeps turning at
    synchronous speed — and the only remaining source of the energy to do that is the
    grid.</p>
    <p>So the machine draws real power <em>in</em> and runs as a <strong>synchronous
    motor</strong>, dragging the dead turbine round with it. Electrically this is harmless:
    the machine is perfectly happy as a motor. Mechanically it is destructive — a steam
    turbine spun without steam overheats its low-pressure blades, which depend on steam flow
    to carry heat away, and a hydro turbine churning in still water cavitates.</p>
    <p>The condition is detected by the one thing that unambiguously changed: <strong>the
    direction of real power flow</strong>. A <strong>reverse-power relay</strong> is a
    directional relay (Chapter&nbsp;7) whose polarising arrangement makes it sensitive to
    real power, set to operate on a small reverse flow — typically 1–5% of rating, since
    motoring a turbine needs only its windage and friction losses.</p>
  </div>

  <div class="box ex">
    <div class="label">Worked example — loss of prime mover <span class="tag ref">Major Quiz Q5</span></div>
    <p><em>A 25&nbsp;MVA, 11&nbsp;kV, 0.9 pf lagging alternator delivers 20&nbsp;MW to an
    infinite bus. The prime mover fails while excitation is held constant. What does the
    accelerating power become, and which relay is used?</em></p>
    <p>From the swing equation of §2.2, the accelerating power is the mechanical input minus
    the electrical output:</p>
    <p>$$P_a = P_m - P_e$$</p>
    <p>With the prime mover failed, $P_m = 0$, and the machine was delivering
    $P_e = 20\ \text{MW}$:</p>
    <p>$$P_a = 0 - 20 = \mathbf{-20\ MW}$$</p>
    <p>and the protection is the <strong>reverse-power relay</strong>.</p>
    <p class="read">The sign is the answer. A negative accelerating power means the machine is
    <em>decelerating</em> — being braked by the electrical load it can no longer supply. It
    falls back in rotor angle until the angle goes negative, at which point the power flow
    reverses and it begins drawing power instead. The $-20\ \text{MW}$ is the instantaneous
    value at the moment the prime mover fails, not the steady motoring load: once settled,
    the machine draws only enough to cover windage and friction, a few per cent of rating,
    which is why the relay must be set so sensitively.</p>
    <p>Note that 20&nbsp;MW on a 25&nbsp;MVA, 0.9&nbsp;pf machine is 89% of its 22.5&nbsp;MW
    rating, so this was a heavily loaded unit — and note that the <em>field stays
    energised</em>, which is what keeps it synchronised and lets it motor rather than falling out of step. Had the field been lost instead, this would be loss-of-field, a
    different condition with different protection.</p>
    <p><strong>On the master copy</strong>, "Directional O.C.R" is written underneath
    "Reverse Power Relay" and also ticked. Both are accepted, and they are the same device
    viewed two ways — a reverse-power relay <em>is</em> a directional relay set for real
    power. If you are unsure in a quiz, "reverse power relay" is the specific answer and the
    safer one.</p>
  </div>

  <h4>The rest of the generator's protection, briefly (full treatment in §8.9)</h4>

  <div class="tw"><table>
    <thead><tr><th>Condition</th><th>What it does</th><th>Protection</th></tr></thead>
    <tbody>
      <tr><td><strong>Loss of field</strong></td>
          <td>Excitation fails; the machine loses synchronising torque, slips poles, and
          induces heavy currents in the rotor</td>
          <td>An impedance relay on the R–X plane (§10.2), looking for the characteristic
          locus in the negative-reactance region</td></tr>
      <tr><td><strong>Negative sequence</strong></td>
          <td>Unbalanced loading or an open phase produces a negative-sequence current,
          which rotates <em>backwards</em> relative to the rotor and so induces
          double-frequency currents in it — overheating the rotor body fast</td>
          <td>A negative-sequence relay with an $I_2^2 t$ characteristic, since the heating
          is again an energy limit</td></tr>
      <tr><td><strong>Stator earth fault</strong></td>
          <td>Insulation failure to the core</td>
          <td>Restricted earth fault, or neutral-displacement voltage</td></tr>
      <tr><td><strong>Over-speed</strong></td>
          <td>Load rejection with the governor failing to respond</td>
          <td>Mechanical and electrical over-speed trips</td></tr>
    </tbody>
  </table></div>

  <p>That table is the short version. §8.9 supersedes it with the revision sheet's full list
  and the numbers behind the two most examinable rows (negative sequence and loss of field).</p>

  <h3><span class="sec">8.8</span> Rotor earth-fault protection
    <span class="tag ref">notes pp. 1–2</span></h3>

  <p>The generator's field winding is a DC circuit that spins. It sits on the rotor, gets
  its current through two <strong>slip rings</strong> (bronze rings on the shaft, with
  carbon brushes pressing on them from the stationary side), and is fed from the
  <strong>exciter</strong>, a DC source. One design decision drives this whole section:
  <strong>the field circuit is connected to earth nowhere.</strong> It floats. The rotor
  body, by contrast, is earthed through the shaft and bearings.</p>

  <div class="box why">
    <div class="label">Why it happens — the first fault is harmless, and that is the problem</div>
    <p>Suppose the insulation fails at one point and the winding touches the rotor body.
    What current flows? None. For current to flow there has to be a closed loop, and the
    only connection between the field circuit and earth is the fault itself. One wire to
    earth, with nothing to return through, carries nothing. The machine runs on exactly as
    before.</p>
    <p>But it is now a different machine. One point of its winding is tied to earth, so a
    <em>second</em> insulation failure anywhere else closes a loop through the rotor body.
    The stretch of winding between the two faults is short-circuited, and its share of the
    field current bypasses it. Some poles are now weaker than others, so the magnetic pull
    on the rotor is no longer balanced. A rotor of many tonnes spinning at 3000&nbsp;rpm with
    an unbalanced pull vibrates violently, and the bearings are wrecked. The fault current
    itself also burns the rotor iron.</p>
    <p>So the protection has to catch the <strong>first</strong> fault: the one that does no
    damage, gives no symptom, and turns the next fault into a disaster. (The notes give the
    detection scheme; this reasoning about why is standard machine practice.)</p>
  </div>

  <p>A fault that draws no current cannot trip anything by itself. So the scheme supplies
  the current. It injects a small DC voltage between the field circuit and earth. On a
  healthy rotor, the field insulation keeps that loop open, and nothing flows. The moment
  any point of the winding touches the rotor body, the loop closes, a direct current
  $I_{dc}$ flows, and an ordinary overcurrent relay sees it.</p>

  <figure>
    <svg viewBox="0 0 640 345" role="img"
         aria-label="Rotor earth-fault protection by DC injection. On the left, inside a dashed outline representing the rotor, the field winding connects through two slip rings and brushes to the exciter. An earth fault is shown from the middle of the winding to the earthed rotor body. Below right, the field circuit is tapped through an overcurrent relay to the positive output of a bridge rectifier, whose negative output goes to earth. The bridge is fed from a 50 hertz supply through an isolation transformer. The relay has two outputs, alarm and trip the circuit breaker. The arrow labelled I d c shows the injected current that flows only when the earth fault exists.">
      <g font-family="ui-sans-serif,system-ui,sans-serif" font-size="10.5" fill="none" stroke="currentColor" stroke-width="1.6">
        <rect x="55" y="22" width="248" height="196" rx="8" stroke="var(--ink-faint)" stroke-dasharray="5 4" stroke-width="1.2"/>
        <!-- field winding -->
        <path d="M160 60a9 9 0 0 1 0 18a9 9 0 0 1 0 18a9 9 0 0 1 0 18a9 9 0 0 1 0 18a9 9 0 0 1 0 18a9 9 0 0 1 0 18" stroke="var(--accent)" stroke-width="2.2"/>
        <path d="M160 60V40H275M160 168V190H275"/>
        <!-- slip rings and brushes -->
        <ellipse cx="280" cy="40" rx="5" ry="11" stroke-width="2"/>
        <ellipse cx="280" cy="190" rx="5" ry="11" stroke-width="2"/>
        <rect x="287" y="35" width="10" height="10" fill="var(--ink-faint)" stroke="none"/>
        <rect x="287" y="185" width="10" height="10" fill="var(--ink-faint)" stroke="none"/>
        <!-- exciter -->
        <path d="M297 40H360V105M360 113V190H297"/>
        <path d="M348 105H372" stroke-width="2.4"/><path d="M354 113H366" stroke-width="2.4"/>
        <!-- earth fault -->
        <path d="M168 114l-14 8l6 6l-26 14" stroke="var(--warn)" stroke-width="2"/>
        <path d="M126 146H142M129 150H139M132 154H136" stroke="var(--warn)"/>
        <path d="M134 142V146" stroke="var(--warn)"/>
        <!-- injection: tap, OCR, bridge -->
        <path d="M340 190V205" stroke="var(--exam)" stroke-width="2"/>
        <path d="M340 203l-4 -8h8z" fill="var(--exam)" stroke="none"/>
        <rect x="312" y="205" width="56" height="24" rx="3" stroke="var(--exam)" stroke-width="2"/>
        <path d="M340 229V240H420V248" stroke="var(--exam)" stroke-width="2"/>
        <path d="M368 212H386M380 208l6 4l-6 4M368 222H386M380 218l6 4l-6 4"/>
        <path d="M420 248L442 270L420 292L398 270Z"/>
        <path d="M414 256l6 -6l2 8zM428 262l6 6l-8 2zM426 284l-6 6l-2 -8zM412 278l-6 -6l8 -2z" fill="currentColor" stroke="none"/>
        <path d="M420 292V300M412 300H428M415 304H425M418 308H422" stroke="var(--exam)" stroke-width="2"/>
        <!-- isolation transformer and 50 Hz source -->
        <path d="M442 270H470V252H490M398 270H385V318H470V288H490"/>
        <path d="M490 252a9 9 0 0 1 0 9a9 9 0 0 1 0 9a9 9 0 0 1 0 9a9 9 0 0 1 0 9"/>
        <path d="M501 248V292M506 248V292" stroke-width="1.4"/>
        <path d="M517 252a9 9 0 0 0 0 9a9 9 0 0 0 0 9a9 9 0 0 0 0 9a9 9 0 0 0 0 9"/>
        <path d="M517 252H575V258M517 288H575V282"/>
        <circle cx="575" cy="270" r="12"/>
        <path d="M567 270q4-8 8 0t8 0" stroke-width="1.3"/>
        <g fill="currentColor" stroke="none">
          <text x="178" y="104" fill="var(--accent)" font-weight="650">field</text><text x="178" y="117" fill="var(--accent)" font-weight="650">winding</text>
          <text x="280" y="118" text-anchor="middle" font-size="9.5">slip</text>
          <text x="280" y="130" text-anchor="middle" font-size="9.5">rings</text>
          <text x="378" y="112" font-weight="650">exciter (DC)</text>
          <text x="62" y="176" fill="var(--warn)" font-weight="650">earth fault</text>
          <text x="62" y="188" fill="var(--warn)" font-size="9">to the rotor body</text>
          <text x="179" y="211" text-anchor="middle" fill="var(--ink-faint)" font-size="9.5">rotor — turns with the shaft; body earthed</text>
          <text x="340" y="221" text-anchor="middle" fill="var(--exam)" font-weight="700">OCR</text>
          <text x="346" y="200" fill="var(--exam)" font-size="9.5" font-weight="650">I<tspan font-size="7.5" dy="3">dc</tspan></text>
          <text x="390" y="215" font-size="9.5">alarm</text>
          <text x="390" y="226" font-size="9.5">trip CB</text>
          <text x="420" y="335" text-anchor="middle" font-size="9.5">bridge rectifier</text>
          <text x="436" y="306" fill="var(--exam)" font-size="9">earth</text>
          <text x="503" y="240" text-anchor="middle" font-size="9.5">isolation transformer</text>
          <text x="575" y="298" text-anchor="middle" font-size="9.5">50 Hz</text>
        </g>
      </g>
    </svg>
    <figcaption><strong>Figure 8.3 — Rotor earth-fault protection by DC injection, as drawn
    in the lecture.</strong> The field circuit (upper left) floats; nothing ties it to earth.
    The injection unit (lower right) rectifies a 50&nbsp;Hz supply and connects its positive
    side to the field circuit through an overcurrent relay, and its negative side to earth.
    While the insulation is healthy, the loop is open and $I_{dc} = 0$. An earth fault
    anywhere on the winding closes it: injection unit, relay, field circuit, fault, rotor
    body, earth, and back. The relay sees $I_{dc}$ and raises an alarm, trips the breaker,
    or both.</figcaption>
  </figure>

  <p>Two details in the drawing are there for a reason, and both are worth a line in an
  answer. (Neither reason is written in the notes; both are standard.)</p>
  <ul>
    <li><strong>Why an isolation transformer.</strong> The 50&nbsp;Hz supply has its own
    earthed neutral. Connect a rectifier straight to it and the field circuit would be tied
    to earth <em>through the injection unit</em>, which is exactly the connection the scheme
    exists to detect. The isolation transformer lets the injection voltage float, so the
    only possible path to earth is a real fault.</li>
    <li><strong>Why DC and not AC.</strong> The winding and the rotor body face each other
    across thin insulation over a large area, which makes a capacitor. AC injection would
    push current through that capacitance even on a perfectly healthy rotor, and the relay
    would see a standing current. DC cannot pass a capacitor once it has charged, so a
    healthy rotor reads a clean zero.</li>
  </ul>

  <p>The relay is an ordinary overcurrent relay, set with a plug setting and a time
  setting like any other (Chapter&nbsp;6); the notes mark both, as PS and TS. Its two
  outputs reflect a real choice. Many operators only <strong>alarm</strong> on the first
  rotor earth fault and arrange a planned shutdown, since the machine is not yet damaged.
  Others <strong>trip</strong> at once, because a second fault gives no warning at all.</p>

  <div class="box chk">
    <div class="label">Checkpoint</div>
    <p>A colleague says the rotor earth-fault relay is pointless: "a single earth fault
    draws no current, so it can't hurt the machine". Is the premise right? Is the
    conclusion?</p>
    <p><strong>Answer.</strong> The premise is right: with the field circuit floating, one
    fault has no return path, so no current flows and nothing is damaged. The conclusion is
    wrong. That first fault earths one point of the winding, so a <em>second</em> fault
    anywhere shorts part of the winding through the rotor body, unbalancing the magnetic pull
    and wrecking the bearings with no warning. The relay exists to catch the harmless first
    fault, precisely because it is the last moment anything can be done calmly. It needs
    its own injected DC to do that, because the fault itself supplies no current to
    detect.</p>
  </div>

  <h3><span class="sec">8.9</span> The generator's full protection list
    <span class="tag ref">revision sheet p. 6</span></h3>

  <p>Why does a generator need so many relays? Because it is the most valuable single item in
  a power station, and it is the only one that can be damaged by conditions that are
  <em>not faults at all</em>. A cable is hurt only by a fault. A generator is also hurt by an
  unbalanced load, by losing its field current, by its turbine losing steam, by being run
  at the wrong V/f. In every one of those the stator currents can look perfectly ordinary.
  So the list is long, and each entry watches for a different way of being hurt.</p>

  <p>Each protective function carries a standard number from the <strong>ANSI</strong>
  (American National Standards Institute) device-number scheme: 87 is differential, 46 is
  negative sequence, and so on. A letter after the number says what it is applied to
  (G for generator). Exam answers and relay drawings both use them.</p>

  <div class="box key">
    <div class="label">Key result — the generator protection table <span class="tag ref">revision sheet p. 6</span></div>
    <div class="tw"><table>
      <thead><tr><th>ANSI</th><th>Function</th><th>What it detects</th><th>Principle</th></tr></thead>
      <tbody>
        <tr><td>87G</td><td>Differential</td><td>Stator phase faults</td>
            <td>Percentage bias, instantaneous (Chapter&nbsp;9)</td></tr>
        <tr><td>64REF</td><td>Restricted earth fault</td><td>Faults near the neutral</td>
            <td>High impedance (§9.9)</td></tr>
        <tr><td>64G</td><td>Stator earth fault</td><td>The first 95% of the winding from the terminals</td>
            <td>Neutral displacement</td></tr>
        <tr><td>100%</td><td>Stator earth fault, 100%</td><td>The last 5% at the neutral</td>
            <td>Third-harmonic or injection</td></tr>
        <tr><td>46</td><td>Negative sequence</td><td>Unbalanced load, open phase</td>
            <td>$I_2^2 t = K$</td></tr>
        <tr><td>40</td><td>Loss of excitation</td><td>Field failure, so asynchronous running</td>
            <td>Offset mho in $-X$</td></tr>
        <tr><td>32</td><td>Reverse power</td><td>Prime-mover failure, motoring</td>
            <td>Directional power (§8.7)</td></tr>
        <tr><td>24</td><td>Overfluxing</td><td>High V/f at low speed</td>
            <td>V/f (§8.6)</td></tr>
        <tr><td>81</td><td>Over/under frequency</td><td>Abnormal system frequency</td>
            <td>Frequency</td></tr>
        <tr><td>78</td><td>Out of step</td><td>Pole slipping</td>
            <td>Impedance locus</td></tr>
      </tbody>
    </table></div>
    <p>Read the table as three groups. <strong>Faults inside the stator</strong>: 87G, 64REF,
    64G, 100%. <strong>Abnormal operation of the machine itself</strong>: 46, 40, 24.
    <strong>Abnormal operation of the system or the prime mover</strong>: 32, 81, 78. The
    last group is the reason a generator relay can trip a machine that has nothing wrong
    with it.</p>
  </div>

  <h4>Negative-sequence protection (46): a stator current that heats the rotor</h4>

  <p>Start with what an unbalanced load does. Any set of three unequal phase currents can be
  split into three balanced sets. The <strong>positive-sequence</strong> set is the ordinary
  one: its field turns forward at synchronous speed, exactly with the rotor, so the rotor
  sees it as a steady field and nothing is induced. The <strong>negative-sequence</strong>
  set, $I_2$, has the phases in the opposite order, so its field turns <em>backwards</em> at
  synchronous speed. The rotor is turning forwards at the same speed. Relative to the rotor
  that field passes at <strong>twice synchronous speed</strong>, so it induces currents in
  the rotor at <strong>double frequency</strong>, 100&nbsp;Hz on a 50&nbsp;Hz system.</p>

  <p>At 100&nbsp;Hz those currents cannot get into the depth of the iron. They crowd into a
  thin skin of the rotor body and flow through the wedges and retaining rings, where the
  resistance is high. The heating is fast and localised: a stator current, harmless to the
  stator, cooks the rotor surface.</p>

  <div class="box key">
    <div class="label">Key result — the negative-sequence withstand <span class="tag ref">revision sheet p. 6</span></div>
    <p>$$I_2 = \tfrac{1}{3}\bigl(I_a + a^2 I_b + a\,I_c\bigr), \qquad a = e^{j120^\circ}
      \qquad\qquad I_2^2\, t = K$$</p>
    <p>$I_2$ is in per unit of rated stator current and $t$ in seconds. $K$ is the machine's
    withstand constant, typically <strong>10 to 40</strong>, lower for larger machines. The
    form is an energy limit: heating goes as $I_2^2$ and the rotor surface has no time to
    shed heat, so the permissible time falls as the square of $I_2$. Double $I_2$ and the
    machine survives a quarter as long.</p>
  </div>

  <div class="box ex">
    <div class="label">Worked example 4 — one phase loaded, the other two open <span class="tag ref">revision sheet p. 6</span></div>
    <p><em>A single-phase load takes $I_a = 500\ \text{A}$ with $I_b = I_c = 0$. Find
    $I_2$.</em></p>
    <p>Put $I_b = I_c = 0$ into the definition:</p>
    <p>$$I_2 = \tfrac{1}{3}\bigl(I_a + 0 + 0\bigr) = \frac{500}{3} = \mathbf{166.7\ A}$$</p>
    <p class="read">The machine carries 500&nbsp;A in one
    phase, but the negative-sequence part is a third of that, 166.7&nbsp;A. That is the current
    the rotor feels. Divide by the rated current to get per unit before using $I_2^2 t = K$.
    The factor is $1/3$ because one phase current splits equally into positive, negative and
    zero sequence.</p>
  </div>

  <div class="box ex">
    <div class="label">Worked example 5 — single-phasing and how long the machine survives <span class="tag ref">revision sheet p. 6</span></div>
    <p><em>One line of the generator circuit opens, so one phase is open and the other two carry
    $I = 0.80\ \text{pu}$ (equal and opposite). With $K = 10$, how long may the machine stay
    in this state?</em></p>
    <p>With one phase open the two others carry $I$ and $-I$: $I_a = I$, $I_b = -I$,
    $I_c = 0$. Then</p>
    <p>$$I_2 = \tfrac{1}{3}\bigl(I - a^2 I\bigr) = \frac{I}{3}\,\bigl|1 - a^2\bigr|
      = \frac{I}{3}\sqrt{3} = \frac{I}{\sqrt 3}
      = \frac{0.80}{\sqrt 3} = \mathbf{0.462\ pu}$$</p>
    <p>$$t = \frac{K}{I_2^2} = \frac{10}{0.462^2} = \frac{10}{0.2133} = \mathbf{46.9\ s}$$</p>
    <p>Now the mistake the sheet warns about. Take $I_2 = 0.80\ \text{pu}$ (the line current
    itself) and you get $t = 10/0.80^2 = 15.6\ \text{s}$.</p>
    <p class="read">The permissible time is 46.9&nbsp;s.
    The wrong figure, 15.6&nbsp;s, is a third of it, and would trip a healthy machine three times
    too early (the ratio is $\bigl(\sqrt3\bigr)^2 = 3$). Two different situations, two different
    factors: <strong>single-phasing gives $I_2 = I/\sqrt3$; a single-phase load gives
    $I_2 = I_a/3$.</strong> Decide which one the question describes before you substitute.</p>
  </div>

  <h4>Loss of excitation (40): detected by impedance, not by current</h4>

  <p>Lose the field current and the rotor flux fades. The machine can no longer hold its
  magnetic grip on the system, speeds up slightly above synchronous speed, and runs as an
  <strong>induction generator</strong>: still delivering some real power, but now
  <em>drawing</em> large reactive power from the system to magnetise itself. That depresses
  system voltage. At the same time the rotor, sliding past the stator field, carries
  slip-frequency currents and overheats.

  The stator current may be near normal, so an overcurrent relay is blind. What changes
  is the ratio of terminal voltage to current. The apparent impedance $Z = V/I$ at the
  terminals leaves its normal region (resistive and inductive, a generator exporting Q) and
  swings into the region of <strong>negative reactance</strong>. So the relay is an
  <strong>offset mho</strong> (a circle on the R–X plane, Chapter&nbsp;10) placed in the
  $-X$ half.</p>
