
  <div class="box key">
    <div class="label">Key result — the loss-of-excitation characteristic <span class="tag ref">revision sheet p. 6</span></div>
    <p>$$\text{diameter} = X_d, \qquad \text{offset} = \frac{X_d'}{2}\ \text{into}\ -X, \qquad
      Z_{\text{base}} = \frac{(\text{kV})^2}{\text{MVA}}$$</p>
    <p>Here $X_d$ is the synchronous reactance, $X_d'$ the transient reactance, both in per
    unit on the machine rating; multiply by $Z_{\text{base}}$ to get ohms. The circle begins
    $X_d'/2$ below the origin and extends a further $X_d$ downwards. The standard rationale:
    the impedance seen after field loss settles somewhere between about $X_d'$ and $X_d$
    below the origin, depending on the loading, and the circle is placed to enclose that range.
    (This reasoning is standard practice; the sheet gives only the dimensions.)</p>
  </div>

  <figure>
    <svg viewBox="0 0 640 300" role="img"
         aria-label="The R-X plane with the loss-of-excitation relay. A circle lies entirely below the resistance axis, from 0.225 ohm to 2.925 ohm in the negative reactance direction, so that it does not pass through the origin. A bracket on the left marks its diameter of 2.70 ohm. A dashed trajectory starts at the normal operating point in the upper right quadrant and moves down and left into the circle after the field is lost.">
      <g font-family="ui-sans-serif,system-ui,sans-serif" font-size="10.5">
        <!-- axes -->
        <path d="M130 80H590" stroke="currentColor" stroke-width="1.4" fill="none"/>
        <path d="M330 20V280" stroke="currentColor" stroke-width="1.4" fill="none"/>
        <text x="586" y="70" text-anchor="end" fill="var(--ink-faint)">R</text>
        <text x="338" y="30" fill="var(--ink-faint)">+X</text>
        <text x="338" y="278" fill="var(--ink-faint)">−X</text>
        <text x="336" y="74" fill="var(--ink-faint)" font-size="9.5">0</text>

        <!-- the offset mho -->
        <circle cx="330" cy="171.4" r="78.3" fill="var(--warn)" fill-opacity=".10" stroke="var(--warn)" stroke-width="2.4"/>
        <circle cx="330" cy="93.1" r="3.6" fill="var(--warn)"/>
        <circle cx="330" cy="249.7" r="3.6" fill="var(--warn)"/>
        <path d="M300 70L326 90" stroke="var(--warn)" stroke-width="1" fill="none"/>
        <text x="298" y="68" text-anchor="end" fill="var(--warn)" font-size="9.5" font-weight="650">near tip: offset X<tspan font-size="7.5" dy="3">d</tspan><tspan dy="-3">′/2 = 0.225 Ω below 0</tspan></text>
        <text x="352" y="262" fill="var(--warn)" font-size="9.5" font-weight="650">far tip: 2.925 Ω</text>
        <text x="296" y="210" text-anchor="middle" fill="var(--warn)" font-weight="700">40 operates</text>

        <!-- diameter bracket -->
        <path d="M222 93.1V249.7M216 93.1H228M216 249.7H228" stroke="currentColor" stroke-width="1.3" fill="none"/>
        <text x="214" y="168" text-anchor="end" font-size="9.5">diameter X<tspan font-size="7.5" dy="3">d</tspan><tspan dy="-3"> = 2.70 Ω</tspan></text>

        <!-- normal point and trajectory -->
        <circle cx="400" cy="52" r="4.6" fill="var(--good)"/>
        <text x="410" y="48" fill="var(--good)" font-size="9.5" font-weight="650">normal: exporting P and Q</text>
        <path d="M398 56C392 100 372 128 346 150" stroke="var(--accent)" stroke-width="2.2" stroke-dasharray="7 4" fill="none"/>
        <path d="M346 150l8.5-4.5-1.5 9.5z" fill="var(--accent)" transform="rotate(-6 346 150)"/>
        <text x="424" y="116" fill="var(--accent)" font-size="9.5" font-weight="650">field lost: Z = V/I drifts</text>
        <text x="424" y="128" fill="var(--accent)" font-size="9.5" font-weight="650">into the −X half-plane</text>

        <text x="590" y="292" text-anchor="end" fill="var(--ink-faint)" font-size="9">150 MVA, 15 kV, X<tspan font-size="7.5" dy="3">d</tspan><tspan dy="-3"> = 1.80 pu, X</tspan><tspan font-size="7.5" dy="3">d</tspan><tspan dy="-3">′ = 0.30 pu, Z</tspan><tspan font-size="7.5" dy="3">base</tspan><tspan dy="-3"> = 1.50 Ω</tspan></text>
      </g>
    </svg>
    <figcaption><strong>Figure 8.4 — Loss of excitation is seen as an impedance entering a circle
    below the R axis.</strong> In normal operation the terminal impedance sits in the upper
    half-plane, because the machine is exporting reactive power. When the field fails, the
    machine starts importing reactive power and the apparent impedance moves into the
    negative-reactance half-plane. The offset mho is placed there; it starts a little below
    the origin (so ordinary terminal conditions do not touch it) and extends one $X_d$
    downward. Dimensions are those of Worked example 6.</figcaption>
  </figure>

  <div class="box ex">
    <div class="label">Worked example 6 — sizing the loss-of-excitation relay <span class="tag ref">revision sheet p. 6</span></div>
    <p><em>A 150&nbsp;MVA, 15&nbsp;kV generator has $X_d = 1.80\ \text{pu}$ and
    $X_d' = 0.30\ \text{pu}$. Find the diameter, the offset, and the far tip of the mho
    circle in ohms.</em></p>
    <p><strong>1 — base impedance.</strong></p>
    <p>$$Z_{\text{base}} = \frac{15^2}{150} = \mathbf{1.50\ \Omega}$$</p>
    <p><strong>2 — diameter and offset.</strong></p>
    <p>$$\text{diameter} = 1.80 \times 1.50 = \mathbf{2.70\ \Omega}, \qquad
      \text{offset} = \frac{0.30}{2} \times 1.50 = 0.15 \times 1.50 = \mathbf{0.225\ \Omega}$$</p>
    <p><strong>3 — far tip.</strong> It lies the offset plus the diameter below the origin:</p>
    <p>$$(0.15 + 1.80)(1.50) = 1.95 \times 1.50 = \mathbf{2.925\ \Omega}$$</p>
    <p class="read">The circle runs from 0.225&nbsp;Ω to
    2.925&nbsp;Ω below the origin, with a diameter of 2.70&nbsp;Ω (not 2.925&nbsp;Ω: the diameter is
    $X_d$ alone, the offset sits on top of it). The relay is not looking at current at all, so
    it will pick up whenever the machine's apparent impedance lands in this circle, however
    modest the current.</p>
  </div>

  <h4>Stator earth fault (64G and the last 5%): why a resistor makes the neutral blind</h4>

  <p>The generator neutral is not solidly earthed. It is earthed through a <strong>resistance</strong>,
  or through a distribution transformer with a loading resistor on its secondary, chosen to
  limit the earth-fault current to about <strong>5 to 15&nbsp;A</strong>. The reason is damage:
  an earth fault burns the stator core where it flashes, and a few amperes burn very little
  iron where thousands would burn a lot.</p>

  <p>That choice has a price, and it falls on faults near the neutral. A fault at a fraction
  $x$ of the winding from the neutral is driven only by $x$ times the phase voltage, so its
  current is about $x$ times the terminal-fault current. Take an 11&nbsp;kV machine whose
  resistor limits a terminal fault to 10&nbsp;A: the phase voltage is 6351&nbsp;V and the
  resistor is about 635&nbsp;Ω. A fault 50% of the way from the neutral drives about 5&nbsp;A;
  a fault 5% of the way drives about 0.5&nbsp;A. (These round numbers are an illustration of
  mine, not the sheet's.)</p>

  <p>A <strong>neutral-displacement</strong> relay (64G) watches the voltage that appears at
  the neutral, across that resistor. That voltage is roughly $x V_{ph}$, so the relay,
  which needs a minimum voltage to pick up (a setting of about 5% of $V_{ph}$ is typical),
  cannot see a fault closer than about 5% to the neutral. It protects about
  <strong>95% of the winding from the terminals</strong>. The last 5% is covered by a
  separate function. The usual choices are <strong>third-harmonic undervoltage</strong> (the
  machine makes a little third harmonic that shows at the neutral in healthy running; a fault
  near the neutral short-circuits it, so its disappearance is the signal) or
  <strong>low-frequency injection</strong> (a small sub-50&nbsp;Hz voltage injected into the
  neutral, whose current changes if the stator insulation to earth is breaking down).
  Together they make the protection <strong>100%</strong>.</p>

  <div class="box warn">
    <div class="label">Watch out — the "Remember" list for generator protection <span class="tag ref">revision sheet p. 6</span></div>
    <ul>
      <li><strong>Negative sequence heats the rotor, at double frequency, even though it is a
      stator current.</strong> That is the whole mechanism.</li>
      <li><strong>Two different factors.</strong> Single-phasing: $I_2 = I/\sqrt3$. A
      single-phase load: $I_2 = I_a/3$. Do not interchange them.</li>
      <li><strong>Loss of excitation is not an overcurrent condition.</strong> It is detected
      by impedance, in the negative-reactance region.</li>
      <li><strong>Reverse power protects the turbine</strong> (blade overheating when
      motoring), <strong>not the generator</strong>. The machine is perfectly happy as a motor
      (§8.7).</li>
      <li><strong>The neutral resistor is a trade.</strong> It spares the core and blinds the
      relay to the last 5%.</li>
    </ul>
  </div>

  <div class="box exam">
    <div class="label">Exam note — three quiz blanks from this chapter</div>
    <div class="tw"><table>
      <thead><tr><th>Question</th><th>Asks for</th><th>Section</th></tr></thead>
      <tbody>
        <tr><td><strong>Major Q2</strong></td><td>Four blanks: nominal V/f, threshold,
            actual, action</td><td>§8.6</td></tr>
        <tr><td><strong>Major Q5</strong></td><td>Two blanks: accelerating power, relay
            name</td><td>§8.7</td></tr>
        <tr><td><strong>Lab Q6</strong></td><td>Transformer percentage bias — worked in
            §9.6</td><td>Ch. 9</td></tr>
      </tbody>
    </table></div>
    <p>Both Major-quiz questions are one-line substitutions with the <em>action</em> or the
    <em>device name</em> as a separate blank, which is this examiner's consistent pattern
    (§5.10). The parts of this chapter that have <strong>not</strong> been asked on a quiz
    but are fully written up in your notes — the inrush mechanism, the DGA table, the
    interturn-fault calculation, and now the rotor earth-fault scheme of §8.8 — are the
    ones most likely to appear as a longer end-term question, since they come with derivations rather than just numbers. The DGA table in
    particular is pure recall and exists in only one place in your material, so it is worth
    copying onto a revision card.</p>
    <p><strong>What the revision sheet emphasises here</strong> <span class="tag ref">revision sheet pp. 5–6</span>:
    the generator list of §8.9 (the ANSI table, $I_2^2 t = K$ with both worked checks, the
    loss-of-excitation offset mho with its three dimensions, and the 95%/100% stator earth
    fault), plus second harmonic means inrush, fifth harmonic means over-fluxing, and Buchholz
    alarm versus trip. Its checks are one-line substitutions, so these are likely exam numbers.</p>
  </div>

  <div class="box chk">
    <div class="label">Checkpoint</div>
    <p>A transformer differential relay trips every time the transformer is energised, but
    never spuriously in service. A colleague proposes raising the bias slope from 30% to 50%.
    Will that fix it? If not, what will?</p>
    <p><strong>Answer.</strong> <strong>No</strong>, and the reason is the whole point of
    this chapter's placement. Inrush draws current into one winding and nothing out of the
    other, so the spill is the full inrush current while the restraint is only half of it —
    which on Figure&nbsp;9.2 is the <em>internal fault</em> trajectory, climbing at twice the
    rate it travels right. Raising the slope from 0.3 to 0.5 shifts the line a little but the
    trajectory still crosses it, because no slope less than 2 can lie above a trajectory of
    gradient 2. Raising the slope that far would also destroy the relay's sensitivity to real
    faults.</p>
    <p>The fix is <strong>second-harmonic restraint</strong> (§8.5): block tripping while the
    spill current's second-harmonic content exceeds about 15%, which inrush has and fault
    current does not. If the relay already has harmonic restraint and still mis-trips, the
    threshold is set too high for this transformer's core steel — lower it, or add waveform
    discrimination, or as a last resort delay the differential element by two or three cycles
    on energisation only.</p>
  </div>
</section>

<!-- ============================================================
     CHAPTER 9
     ============================================================ -->
<section class="chapter" id="ch9">
  <div class="num">Chapter 9 <span class="tag post">post-midterm · highest yield</span></div>
  <h2>Differential Protection and Percentage Bias</h2>
  <p class="hook">The protection schemes in Chapters 6 and 7 all worked by asking
  <em>"is the current too big?"</em>, and then had to be graded against each other because
  a big current is visible from a long way off. This chapter asks a completely different
  question, one whose answer is only ever yes inside one specific zone — which means no
  grading, and no delay. It is the fastest protection there is, and the reason it needs an
  entire chapter is that the obvious implementation does not work.</p>

  <h3><span class="sec">9.1</span> Kirchhoff as a protection principle</h3>

  <p>Take any piece of equipment — a transformer winding, a busbar, a generator stator, a
  short cable. Put a current transformer on <em>every</em> conductor entering or leaving it.
  Now add up what the CTs say.</p>

  <p>Kirchhoff's current law says the sum must be zero. Whatever flows in has to flow out,
  because the equipment does not store charge. So:</p>

  <div class="box key">
    <div class="label">Key result — the differential principle</div>
    <p>$$I_{\text{diff}} \;=\; \left|\;\sum_{\text{all terminals}} I \;\right|
      \;=\; 0 \qquad \text{for a healthy zone}$$</p>
    <p>A non-zero sum means current is leaving the zone by a path you did not put a CT on.
    There is only one such path: <strong>through the fault.</strong></p>
    <p>So the differential current — also called the <strong>spill current</strong>, because
    it is what spills into the relay instead of circulating between the CTs — is a direct
    measurement of the fault current <em>inside the zone</em>, and it is zero for anything
    outside. That is the whole idea.</p>
  </div>

  <div class="box why">
    <div class="label">Why it happens — why this needs no grading at all</div>
    <p>This is the property that makes differential protection special, and it is worth
    being able to state in one sentence.</p>
    <p>An overcurrent relay at bus A sees a fault at bus C, because the fault current flows
    <em>through</em> A on its way there. That is unavoidable, and it is why
    Chapter&nbsp;7 had to insert deliberate delays so that C's relay goes first.</p>
    <p>A differential relay on zone A sees a fault at C as current flowing <strong>in one
    terminal and out another</strong> — sum zero, nothing to report. It is <em>inherently
    selective</em>: it cannot see outside its own zone, so there is nobody to grade against
    and no reason to wait. Differential protection therefore operates in one to two cycles
    with <strong>no intentional time delay whatsoever</strong>, which is why it is the
    primary protection on every expensive item in a substation.</p>
    <p>The price is that it needs CTs on every terminal and a pilot connection between them,
    so it only pays for equipment worth protecting that thoroughly — which is also the
    answer to "why not use it everywhere?"</p>
  </div>

  <h3><span class="sec">9.2</span> Why the obvious implementation fails</h3>

  <p>Connect the two CT secondaries so their currents circulate, put the relay across the
  midpoint, and set it to trip on anything above a small fixed threshold. For a healthy zone
  the two secondary currents are equal and opposite, they circulate, and nothing flows
  through the relay.</p>

  <p>That works right up until a fault occurs <em>outside</em> the zone. Then a very large
  current flows in one terminal and out the other — a <strong>through fault</strong>. The
  sum is still zero in principle, so in principle nothing happens. In practice the two CTs
  disagree slightly, and 1% of 2,000&nbsp;A is 20&nbsp;A.</p>

  <figure data-interactive id="fig-diff">
    <svg viewBox="0 0 640 312" role="img"
         aria-label="A protected zone with a current transformer on each side, their secondaries connected so current circulates, and a relay bridging the midpoint. Three operating conditions are shown in turn: healthy, with equal secondary currents and no spill; an external through fault, where a saturating current transformer causes a spill that would falsely trip a fixed-threshold relay; and an internal fault, where one terminal carries no current and the full secondary current spills into the relay.">
      <g font-family="ui-sans-serif,system-ui,sans-serif" font-size="10.5">
        <!-- protected zone -->
        <rect x="236" y="54" width="168" height="76" rx="8" fill="var(--accent)" opacity=".09"/>
        <rect x="236" y="54" width="168" height="76" rx="8" fill="none"
              stroke="var(--accent)" stroke-width="1.5" stroke-dasharray="6 4"/>
        <text x="320" y="48" text-anchor="middle" fill="var(--accent)" font-weight="650">protected zone</text>

        <!-- primary conductor -->
        <path d="M46 92H594" stroke="currentColor" stroke-width="2" fill="none"/>

        <!-- the equipment -->
        <circle cx="306" cy="92" r="16" fill="var(--paper)" stroke="currentColor" stroke-width="1.8"/>
        <circle cx="334" cy="92" r="16" fill="var(--paper)" stroke="currentColor" stroke-width="1.8"/>

        <!-- CTs -->
        <circle cx="196" cy="92" r="9" fill="var(--paper)" stroke="currentColor" stroke-width="1.8"/>
        <circle cx="444" cy="92" r="9" fill="var(--paper)" stroke="currentColor" stroke-width="1.8"/>
        <text x="196" y="74" text-anchor="middle" fill="var(--ink-faint)" font-size="9.5">CT1 100/1</text>
        <text x="444" y="74" text-anchor="middle" fill="var(--ink-faint)" font-size="9.5">CT2 100/1</text>

        <!-- secondary loop -->
        <path d="M196 101V196H444V101" stroke="var(--accent-2)" stroke-width="1.8" fill="none"/>
        <!-- relay branch -->
        <path d="M320 196V238" stroke="var(--accent-2)" stroke-width="1.8" fill="none"/>
        <rect x="296" y="238" width="48" height="30" rx="4" fill="var(--paper)"
              stroke="currentColor" stroke-width="1.8"/>
        <text x="320" y="258" text-anchor="middle" fill="currentColor" font-weight="700" font-size="11">R</text>
        <path d="M320 268V288H196V196" stroke="var(--accent-2)" stroke-width="1.8" fill="none"/>

        <!-- primary current arrows + labels -->
        <g id="df-in">
          <path d="M120 92l-14-6v12z" fill="var(--warn)" transform="translate(28,0)"/>
          <text id="df-in-t" x="104" y="82" text-anchor="middle" fill="var(--warn)" font-weight="650">100 A</text>
        </g>
        <g id="df-out">
          <path d="M520 92l14-6v12z" fill="var(--warn)"/>
          <text id="df-out-t" x="534" y="82" text-anchor="middle" fill="var(--warn)" font-weight="650">100 A</text>
        </g>

        <!-- fault marker (hidden by default) -->
        <g id="df-fault" opacity="0">
          <path id="df-fault-p" d="M490 92L490 140" stroke="var(--warn)" stroke-width="2.4" fill="none"/>
          <path id="df-fault-z" d="M482 140l16 0-6 10 10-2-18 18 6-14-10 2z" fill="var(--warn)"/>
          <text id="df-fault-t" x="506" y="150" fill="var(--warn)" font-size="9.5" font-weight="650">fault</text>
        </g>

        <!-- secondary current labels -->
        <text id="df-s1" x="214" y="186" fill="var(--accent-2)" font-size="9.5" font-weight="650">1.0 A</text>
        <text id="df-s2" x="426" y="186" text-anchor="end" fill="var(--accent-2)" font-size="9.5" font-weight="650">1.0 A</text>
        <text id="df-spill" x="352" y="216" fill="currentColor" font-size="10" font-weight="700">spill = 0.0 A</text>

        <!-- verdict panel -->
        <g font-size="10">
          <text x="46" y="238" fill="var(--ink-faint)" font-weight="650">biased relay</text>
          <text id="df-v-bias" x="46" y="252" fill="var(--good)" font-weight="700">no trip</text>
          <text id="df-thr" x="46" y="266" fill="var(--ink-faint)" font-size="9">threshold 1.00 A</text>

          <text x="46" y="288" fill="var(--ink-faint)" font-weight="650">fixed 1.0 A relay</text>
          <text id="df-v-fixed" x="46" y="302" fill="var(--good)" font-weight="700">no trip</text>
        </g>
      </g>
    </svg>

    <div class="controls">
      <button id="df-b-h" aria-pressed="true">healthy</button>
      <button id="df-b-t" aria-pressed="false">external (through) fault</button>
      <button id="df-b-i" aria-pressed="false">internal fault</button>
    </div>
    <p class="readout" id="df-read">Healthy: both CTs see the same 100 A, their secondaries
      circulate, nothing spills into the relay.</p>

    <figcaption><strong>Figure 9.1 — The same scheme in three conditions, and the one that
    breaks a fixed-threshold relay.</strong> Step through all three. Healthy and internal
    fault behave as you would expect. The <strong>external through fault</strong> is the case
    that matters: 2,000&nbsp;A flows straight through the zone, CT2 begins to saturate and
    reads 18&nbsp;A instead of 20&nbsp;A, and 2&nbsp;A of entirely spurious spill current
    appears. A relay with a fixed 1&nbsp;A threshold trips — disconnecting a perfectly
    healthy transformer for somebody else's fault. The biased relay does not, and §9.4 is
    how.</figcaption>
  </figure>

  <h3><span class="sec">9.3</span> The four sources of spill current</h3>

  <p>A real scheme produces non-zero spill on a healthy zone for four distinct reasons, and
  a question asking you to "list the causes of spill current" wants these.</p>

  <div class="tw"><table>
    <thead><tr><th>Source</th><th>Mechanism</th><th>Does it grow with fault current?</th></tr></thead>
    <tbody>
      <tr><td><strong>CT ratio error</strong></td>
          <td>Two CTs of the same nominal ratio are never identical. Each has its own
          magnetising current, which is the part of the primary current that magnetises the
          core instead of appearing in the secondary.</td>
          <td><strong>Yes</strong> — roughly in proportion.</td></tr>
      <tr><td><strong>CT saturation</strong></td>
          <td>From §5.6: past the knee the secondary current stops following the primary. The
          two CTs will not saturate identically, because their burdens and remanent flux
          differ.</td>
          <td><strong>Yes, and worse than proportionally</strong> — this is the dominant
          source at high fault current, and it is what Figure 9.1 shows.</td></tr>
      <tr><td><strong>Tap changer position</strong></td>
          <td>A transformer with an on-load tap changer has a <em>variable</em> turns ratio.
          The CTs were matched for the nominal tap, so moving the tap by ±10% creates a
          genuine 10% mismatch between the two sides.</td>
          <td>Yes — it is a fixed <em>percentage</em>, so the absolute spill grows with
          load.</td></tr>
      <tr><td><strong>Magnetising inrush</strong></td>
          <td>From Chapter&nbsp;8: energising a transformer draws a large current into one
          side and <em>nothing</em> out of the other, because it is all going into
          magnetising the core. To a differential relay that is indistinguishable from an
          internal fault.</td>
          <td>Not applicable — it is a transient, and it is why §9.7 exists.</td></tr>
    </tbody>
  </table></div>

  <div class="box key">
    <div class="label">Key result — the pattern in that last column</div>
    <p>Three of the four sources produce a spill current that <strong>grows with the
    through current</strong>. That single observation is the entire design of percentage
    bias: if the spurious spill grows with the through current, then <em>make the trip
    threshold grow with it too</em>, and faster.</p>
  </div>

  <h3><span class="sec">9.4</span> The bias characteristic</h3>

  <p>Replace the fixed threshold with one that rises as the through current rises. Measure
  the through current by the average of what the two CTs say — call that the
  <strong>restraint</strong> or <strong>bias</strong> current — and set the threshold
  proportional to it.</p>

  <div class="box key">
    <div class="label">Key result — the biased differential characteristic</div>
    <p>The relay operates when</p>
    <p>$$\underbrace{|I_1 - I_2|}_{\text{spill, } I_{\text{diff}}}
      \;>\; \underbrace{k_0}_{\substack{\text{minimum}\\ \text{pickup}}}
      \;+\; k\,\underbrace{\frac{I_1 + I_2}{2}}_{\text{restraint, } I_{\text{bias}}}$$</p>
    <p>which is the form written and boxed on page&nbsp;16 of your protective-relaying
    notebook, there with $k = N_r/N_0$ — the turns ratio of the restraint winding to the
    operating winding, which is how the bias slope is physically set in an
    electromechanical relay.</p>
    <p>$k$ is the <strong>bias slope</strong> or <strong>percentage bias</strong>, usually
    quoted as a percentage: $k = 0.5$ is "50% bias". $k_0$ is the <strong>minimum
    pickup</strong>, which stops the relay operating on tiny spills at no load.</p>
  </div>

  <div class="box why">
    <div class="label">Why it happens — what the slope actually buys</div>
    <p>Plot spill against restraint, as in Figure 9.2. The characteristic is a straight line
    of intercept $k_0$ and slope $k$, and it divides the plane into two regions.</p>
    <p>A <strong>through fault</strong> drives the restraint current up hard — it is the
    average of two large currents — while the spill rises only as the CT error does. So the
    operating point moves <em>along</em> the horizontal axis much faster than it climbs, and
    it stays comfortably in the restrain region no matter how large the through fault
    becomes.</p>
    <p>An <strong>internal fault</strong> does the opposite. Current flows in one terminal
    and out through the fault, so one CT reads large and the other reads little or nothing.
    The spill is almost the whole of $I_1$, while the restraint is only half of it — so the
    point climbs at <em>twice</em> the rate it moves right, and crosses the line almost
    immediately.</p>
    <p>That is the mechanism in one sentence: <strong>a through fault doubles the restraint
    for every unit of spill; an internal fault halves it.</strong> The slope $k$ is chosen to sit between the two.</p>
    <p><strong>And what the slope costs:</strong> sensitivity. A steeper bias tolerates more
    CT error but needs a bigger internal fault before it will act, so a high-resistance
    internal fault at high load can hide under a steep characteristic. Typical settings are
    20% to 40% for a generator and 20% to 50% for a transformer with a tap changer — the
    tap changer buys the larger number.</p>
  </div>

  <figure>
    <svg viewBox="0 0 640 282" role="img"
         aria-label="Spill current plotted against restraint current. A straight line of intercept k nought and slope k divides the plane. Above the line is the operate region, below it the restrain region. A dashed horizontal line shows where a fixed threshold would sit. An internal fault trajectory climbs steeply and crosses the line; a through fault trajectory moves right along the axis and stays below it. The worked example point from the Major Quiz is marked in the restrain region.">
      <g font-family="ui-sans-serif,system-ui,sans-serif" font-size="10.5">
        <!-- operate region above the line -->
        <path d="M110 222.5L570 72.5V50H110Z" fill="var(--warn)" opacity=".12"/>
        <path d="M110 222.5L570 72.5V230H110Z" fill="var(--good)" opacity=".11"/>

        <!-- axes -->
        <path d="M110 230H586" stroke="currentColor" stroke-width="1.4" fill="none"/>
        <path d="M110 230V50" stroke="currentColor" stroke-width="1.4" fill="none"/>
        <text x="348" y="258" text-anchor="middle" fill="var(--ink-faint)">restraint current I<tspan font-size="8" dy="2">bias</tspan><tspan dy="-2"> = (I₁ + I₂)/2, A</tspan></text>
        <text x="34" y="140" fill="var(--ink-faint)" transform="rotate(-90 34 140)" text-anchor="middle">spill current |I₁ − I₂|, A</text>
        <g stroke="currentColor" opacity=".14" stroke-width="1">
          <path d="M225 230V50M340 230V50M455 230V50M570 230V50"/>
          <path d="M110 185H586M110 140H586M110 95H586"/>
        </g>
        <g fill="var(--ink-faint)" font-size="9.5" text-anchor="middle">
          <text x="110" y="246">0</text><text x="225" y="246">5</text>
          <text x="340" y="246">10</text><text x="455" y="246">15</text><text x="570" y="246">20</text>
        </g>
        <g fill="var(--ink-faint)" font-size="9.5" text-anchor="end">
          <text x="104" y="233">0</text><text x="104" y="188">3</text>
          <text x="104" y="143">6</text><text x="104" y="98">9</text><text x="104" y="53">12</text>
        </g>

        <!-- the bias characteristic -->
        <path d="M110 222.5L570 72.5" stroke="var(--accent)" stroke-width="2.8" fill="none"/>
        <circle cx="110" cy="222.5" r="4" fill="var(--accent)"/>
        <text x="118" y="236" fill="var(--accent)" font-size="9.5">k₀ = 0.5 A</text>

        <!-- fixed threshold for comparison -->
        <path d="M110 215H586" stroke="var(--ink-faint)" stroke-width="1.6"
              stroke-dasharray="5 4" fill="none"/>
        <text x="582" y="210" text-anchor="end" fill="var(--ink-faint)" font-size="9.5">a fixed 1 A threshold would sit here</text>

        <!-- internal fault trajectory: spill = 2 x bias -->
        <path d="M110 230L340 50" stroke="var(--warn)" stroke-width="2.2"
              stroke-dasharray="8 4" fill="none"/>
        <path d="M340 50l1.5 10.5 8.5-4.5z" fill="var(--warn)" transform="rotate(180 342 54)"/>
        <text x="258" y="74" fill="var(--warn)" font-size="9.5" font-weight="650">internal fault:</text>
        <text x="258" y="86" fill="var(--warn)" font-size="9.5">spill ≈ 2 × restraint</text>

        <!-- through fault trajectory: spill = 0.1 x bias -->
        <path d="M110 230L570 199" stroke="var(--good)" stroke-width="2.2"
              stroke-dasharray="8 4" fill="none"/>
        <path d="M570 199l-10 -3 1.5 9z" fill="var(--good)"/>
        <text x="420" y="192" fill="var(--good)" font-size="9.5" font-weight="650">through fault: spill grows slowly</text>

        <!-- region labels -->
        <text x="200" y="68" fill="var(--warn)" font-weight="700">OPERATE</text>
        <text x="470" y="224" text-anchor="end" fill="var(--good)" font-weight="700">RESTRAIN</text>

        <!-- Major Q1 point -->
        <circle cx="386" cy="152" r="5.4" fill="currentColor"/>
        <path d="M386 152V132.5" stroke="currentColor" stroke-width="1.2" stroke-dasharray="2 2" fill="none"/>
        <circle cx="386" cy="132.5" r="3" fill="none" stroke="currentColor" stroke-width="1.4"/>
        <text x="396" y="156" fill="currentColor" font-size="9.5">Major Quiz Q1: spill 5.2 A at restraint 12 A</text>
        <text x="396" y="168" fill="currentColor" font-size="9.5">threshold is 6.5 A, so it sits 1.3 A below</text>
        <text x="396" y="180" fill="currentColor" font-size="9.5">the line — <tspan font-weight="650">no trip</tspan></text>
      </g>
    </svg>
    <figcaption><strong>Figure 9.2 — Why a sloping threshold separates the two faults a flat
    one cannot.</strong> The solid blue line is the relay's characteristic,
    $I_{\text{diff}} = k_0 + k\,I_{\text{bias}}$. The two dashed trajectories are what the
    operating point actually does as a fault grows: an internal fault climbs at roughly
    twice the rate it travels right, because one CT carries everything and the other carries
    nothing, so it crosses the line almost at once. A through fault travels right while
    barely climbing, because the restraint is the average of two large currents and the
    spill is only the CT error between them. The grey dashed line is the fixed threshold
    Figure 9.1 showed failing: the through-fault trajectory crosses it, the sloping one it
    never reaches.</figcaption>
  </figure>

  <h3><span class="sec">9.5</span> Restraint conventions — and which one this course uses</h3>

  <div class="box warn">
    <div class="label">Watch out — there are three definitions of restraint current in circulation</div>
    <p>Textbooks differ, and so do relay manufacturers. The three you will meet:</p>
    <div class="tw"><table>
      <thead><tr><th>Convention</th><th>$I_{\text{bias}}$</th><th>Effect on the threshold</th></tr></thead>
      <tbody>
        <tr><td><strong>Average</strong> — <em>this course</em></td><td>$\dfrac{I_1 + I_2}{2}$</td>
            <td>The standard. A 50% slope means the spill must exceed half the average.</td></tr>
        <tr><td>Sum</td><td>$I_1 + I_2$</td>
            <td>Doubles the restraint, so the <em>same physical</em> characteristic needs
            half the quoted $k$. A 50% slope here is a 100% slope above.</td></tr>
        <tr><td>Maximum</td><td>$\max(I_1, I_2)$</td>
            <td>Common in numerical relays; close to the average for a through fault,
            twice it for an internal one.</td></tr>
      </tbody>
    </table></div>
    <p><strong>Use the average.</strong> It is what your notes write, and it is what
    reproduces the master-copy answer: Major Quiz Q1 gives restraint
    $= (10+8+6)/2 = 12\ \text{A}$, which is the sum of the three terminal currents divided
    by two. The sum convention would have given 24&nbsp;A and the wrong threshold.</p>
    <p>Note how the convention generalises to more than two terminals: it is
    $\tfrac12\sum |I_n|$ over <em>all</em> terminals, not "the average of two numbers". For
    a three-feeder busbar that is $(10+8+6)/2$, not $(10+8+6)/3$. Getting that wrong on a
    busbar question is the most likely way to lose Q1.</p>
  </div>

  <h3><span class="sec">9.6</span> The procedure, and both quiz questions worked</h3>

  <div class="proc">
    <div class="label">Procedure — biased differential relay, trip or no trip</div>
    <ol>
      <li><strong>Get every terminal current onto the secondary side.</strong> Divide each
      primary current by its own CT ratio — the ratios may differ between terminals, and on
      a transformer they will (§9.7).</li>
      <li><strong>Compute the spill.</strong> $I_{\text{diff}} = \bigl|\sum_n I_n\bigr|$,
      respecting direction: currents <em>into</em> the zone are positive, currents
      <em>out</em> are negative. If the question hands you "the differential current",
      this step is done.</li>
      <li><strong>Compute the restraint.</strong>
      $I_{\text{bias}} = \tfrac12 \sum_n |I_n|$ — the sum of the <em>magnitudes</em>, halved.
      Magnitudes, so direction does not cancel here.</li>
      <li><strong>Compute the threshold.</strong>
      $I_{\text{threshold}} = k_0 + k\,I_{\text{bias}}$. Convert a percentage bias to a
      fraction first: "50% bias" is $k = 0.5$.</li>
      <li><strong>Compare, and state the action.</strong> Spill greater than threshold
      $\Rightarrow$ trip. Write the inequality out.</li>
    </ol>
  </div>

  <div class="box ex">
    <div class="label">Worked example 1 — busbar differential <span class="tag ref">Major Quiz Q1</span></div>
    <p><em>A busbar differential scheme has three feeders with secondary currents 10&nbsp;A,
    8&nbsp;A and 6&nbsp;A. The relay has a 50% bias and a pickup setting
    $k_0 = 0.5\ \text{A}$. The measured differential (spill) current is 5.2&nbsp;A. Find the
    restraint current and the operating threshold.</em></p>
    <p><strong>1.</strong> The currents are already secondary values — no CT division
    needed.</p>
    <p><strong>2.</strong> The spill is given: $I_{\text{diff}} = 5.2\ \text{A}$.</p>
    <p><strong>3.</strong> Restraint, summing all three magnitudes and halving:</p>
    <p>$$I_{\text{bias}} = \frac{10 + 8 + 6}{2} = \frac{24}{2} = \mathbf{12\ A}$$</p>
    <p><strong>4.</strong> Threshold, with $k = 0.50$:</p>
    <p>$$I_{\text{threshold}} = 0.5 + 0.50 \times 12 = 0.5 + 6.0 = \mathbf{6.5\ A}$$</p>
    <p><strong>5.</strong> $5.2\ \text{A} < 6.5\ \text{A}$, so the relay
    <strong>does not operate</strong>.</p>
    <p class="read">The quiz asked only for the two numbers, but the action is the point and
    it is worth one line. A spill of 5.2&nbsp;A on a busbar carrying 24&nbsp;A of secondary
    current is 22% mismatch — far too much for healthy CTs, but entirely plausible for CTs
    partly saturated by a heavy through fault, which is precisely the condition the bias
    exists to ride through. Had this been a fixed-threshold relay set at 1&nbsp;A, it would
    have tripped the whole busbar and taken all three feeders with it. Note also that the
    answer turns on <em>which</em> restraint convention you use: the sum convention gives
    24&nbsp;A, a threshold of 12.5&nbsp;A, and the same verdict — but on a question where
    the spill sat between 6.5 and 12.5, the two conventions would disagree, so state which
    one you are using.</p>
  </div>

  <div class="box ex">
    <div class="label">Worked example 2 — percentage bias from a measurement
      <span class="tag ref">Lab Quiz Q6</span></div>
    <p><em>An 11/132&nbsp;kV transformer has CTs of 600/5 on the LV side and 40/1 on the HV
    side. During a through fault the differential current is 0.1&nbsp;A and the average
    restraining current is 1.0&nbsp;A. Find the percentage bias.</em></p>
    <p>Here the question runs the characteristic backwards: it gives you a point and asks
    for the slope through it. Ignoring $k_0$, which is not given,</p>
    <p>$$k = \frac{I_{\text{diff}}}{I_{\text{bias}}} = \frac{0.1}{1.0} = 0.10
      \;\Longrightarrow\; \mathbf{10\%}$$</p>
    <p class="read">The two CT ratios are a <strong>distractor</strong> — they appear in the
    question, they look essential, and they are not used at all. Both currents are already
    given on the secondary side and the ratio of two secondary currents is what the
    percentage bias is. Spotting a distractor quickly is worth real time on a quiz with two
    minutes per question.</p>
    <p>As for what 10% <em>means</em>: this is the bias the relay would need just to ride
    through the mismatch observed on this particular through fault. A real setting must
    exceed the worst case — the largest through fault, with the tap changer at its extreme
    and the CTs at their most saturated — which is why practical settings are 20% to 50%
    rather than 10%. If this question had asked you to comment, that is the comment:
    <em>10% is the measured requirement, so the setting must be above it with margin.</em></p>
  </div>

  <h3><span class="sec">9.7</span> Transformer differential — the three extra problems</h3>

  <p>Applying this to a transformer rather than a busbar introduces three complications that
  do not exist anywhere else, and transformer differential questions are built out of
  them.</p>

  <h4>1. The CT ratios must undo the transformer ratio</h4>

  <p>An 11/132&nbsp;kV transformer carries twelve times more current on the LV side than the
  HV side. The two CTs therefore cannot have the same ratio — they must be chosen so that
  their <em>secondary</em> currents match under healthy conditions.</p>

  <div class="box key">
    <div class="label">Key result — matching CTs across a transformer</div>
    <p>$$\frac{\text{CT ratio}_{LV}}{\text{CT ratio}_{HV}}
      \;=\; \frac{I_{LV}}{I_{HV}}
      \;=\; \frac{V_{HV}}{V_{LV}}$$</p>
    <p>Check this against Lab Q6's numbers: the voltage ratio is $132/11 = 12$. The CT
    ratios are $600/5 = 120$ and $40/1 = 40$, whose ratio is $120/40 = 3$ — which is
    <em>not</em> 12. So those CTs are not matched, and some of the mismatch the question
    reports is built into the scheme rather than caused by the fault. Real schemes correct
    the residue with <strong>interposing CTs</strong> or, in a numerical relay, with a
    software ratio-correction factor.</p>
  </div>

  <h4>2. A star–delta transformer introduces a 30° phase shift</h4>

  <p>From §7.3: a star–delta winding shifts the line currents by 30°. Two currents equal in
  magnitude but 30° apart do not sum to zero — their difference has magnitude
  $2\sin(15°) = 0.518$ times the current, so a 52% spurious spill. The fix is to connect
  the CTs on the star side in delta, which applies the matching 30° shift in the secondary
  circuit; a numerical relay does the same thing arithmetically. The sheet's example is the
  <strong>Dy11</strong> transformer (delta on the HV side, star on the LV side, vector group
  number 11, a 30° shift): star-side CTs in delta and delta-side CTs in star
  <span class="tag ref">revision sheet p. 4</span>. A fourth problem, zero-sequence current,
  is added in §9.9 below.</p>

  <h4>3. Magnetising inrush looks exactly like an internal fault</h4>

  <p>This is Chapter&nbsp;8's material arriving where it matters. Energising a transformer
  draws a large current in one side and nothing out of the other — spill equal to the whole
  inrush current, restraint only half of it. On Figure 9.2 that is the <em>internal fault</em>
  trajectory exactly, and no bias slope can separate them, because the two conditions are
  genuinely identical as far as a bias characteristic can see.</p>

  <div class="box key">
    <div class="label">Key result — how inrush is actually discriminated</div>
    <p>Not by magnitude, because magnitude cannot do it. By <strong>harmonic
    content</strong>. From §8.3, inrush current is a half-cycle-saturated waveform, rich in
    <strong>second harmonic</strong> — typically 15% to 20% of the fundamental
    <span class="tag ref">revision sheet p. 5</span> (the older 15–30% figure is discussed in
    §8.5). Fault
    current is close to sinusoidal and has very little.</p>
    <p>So a transformer differential relay includes a <strong>second-harmonic restraint</strong>:
    it measures the second-harmonic content of the spill current and blocks tripping while
    that fraction exceeds a set figure, typically 15%. Hence the ordering of these chapters
    — the cure only makes sense once you have met the disease.</p>
    <p>Two alternatives are also used and are worth naming: <strong>waveform
    discrimination</strong>, which looks for the characteristic dead interval in each cycle
    of an inrush waveform, and a simple <strong>time delay</strong> of two or three cycles,
    which is cheap but gives away the one thing differential protection was bought for.</p>
  </div>

  <h3><span class="sec">9.8</span> The dual-slope characteristic and the stability ratio
    <span class="tag ref">revision sheet p. 4</span></h3>

  <p>One straight line forces a compromise. A gentle slope (say 25%) makes the relay
  sensitive to small internal faults, but at very high through current the CTs saturate and
  their error stops being a fixed percentage; it grows faster than the current. A gentle
  slope then lets a saturating CT trip a healthy zone. A steep slope (say 50%) is safe at
  high current, but it is also steep at low current, where it throws away sensitivity for
  no reason.</p>

  <p>The fix is to use both. Keep the gentle slope where the CTs are still behaving, and
  steepen it only once the through current is large enough that saturation is a real danger.
  The current at which the slope changes is the <strong>breakpoint</strong> (BP).</p>

  <div class="box key">
    <div class="label">Key result — the dual-slope threshold <span class="tag ref">revision sheet p. 4</span></div>
    <p>Write the restraint as $I_{rt}$ (the same average of Section 9.4). The relay trips when
    $I_{op} > I_{\text{threshold}}$, where</p>
    <p>$$I_{\text{threshold}} =
      \begin{cases}
        \max\bigl(I_{\text{pickup}},\ \text{SLP1}\cdot I_{rt}\bigr) & I_{rt} \le \text{BP}\\[4pt]
        \text{SLP1}\cdot \text{BP} \;+\; \text{SLP2}\,\bigl(I_{rt} - \text{BP}\bigr) & I_{rt} > \text{BP}
      \end{cases}$$</p>
    <p>Typical values: SLP1 = 20–30%, SLP2 = 50–80%. <strong>The second slope applies only to
    the part of the restraint beyond the breakpoint.</strong> The first slope is not
    discarded: the first term is the threshold already earned at the breakpoint, and the
    second slope adds to it. The two segments meet at the breakpoint, so the characteristic
    has no jump.</p>
  </div>

  <div class="box warn">
    <div class="label">Watch out — two ways of writing the same floor
      <span class="tag ref">Major Quiz Q1</span> <span class="tag ref">revision sheet p. 4</span></div>
    <p>§9.4 writes the characteristic as $k_0 + k\,I_{\text{bias}}$ (a line with an intercept,
    the form in the notebook and in Major Quiz Q1). The sheet writes
    $\max(I_{\text{pickup}},\, K I_{rt})$ (a flat floor, then a sloped line). Both give the
    relay a minimum pickup and a percentage bias; they differ only at small restraint, where
    the first adds the floor to the slope and the second takes whichever is larger. They are not
    in conflict: use the form the question gives. For quiz-style problems that state a
    "pickup setting" and a "bias" together, use §9.4 as before. For a breakpoint question, use
    the box above. Also, the sheet allows $I_{rt}$ as the average <em>or</em> the sum
    "by convention", which is the §9.5 caution again: state your convention.</p>
  </div>

  <div class="box ex">
    <div class="label">Worked example 3 — dual slope, and the error it prevents <span class="tag ref">revision sheet p. 4</span></div>
    <p><em>(a) A relay sees $I_1 = 1.20\ \text{pu}$ and $I_2 = 0.80\ \text{pu}$. Find $I_{op}$,
    $I_{rt}$ and the bias. (b) The relay has SLP1 = 25% up to a breakpoint of 2.0&nbsp;pu and
    SLP2 = 50% beyond. What is the threshold at $I_{rt} = 2.2\ \text{pu}$?</em></p>
    <p><strong>(a)</strong></p>
    <p>$$I_{op} = |1.20 - 0.80| = 0.40\ \text{pu}, \qquad
      I_{rt} = \frac{1.20 + 0.80}{2} = 1.00\ \text{pu}, \qquad
      \frac{I_{op}}{I_{rt}} = 40\%$$</p>
    <p>Against the first slope, the threshold at $I_{rt} = 1.00$ is $0.25 \times 1.00 = 0.25$
    (taking the pickup floor to be below that). $0.40 > 0.25$, so this reading is in the
    operate region.</p>
    <p><strong>(b)</strong> $I_{rt} = 2.2$ is beyond the breakpoint of 2.0, by 0.2:</p>
    <p>$$I_{\text{threshold}} = 0.25(2.0) + 0.50(0.2) = 0.50 + 0.10 = \mathbf{0.60\ pu}$$</p>
    <p>The tempting wrong answer applies the second slope to the whole restraint:
    $0.50 \times 2.2 = 1.10\ \text{pu}$.</p>
    <p class="read">The true threshold is 0.60&nbsp;pu, not
    1.10&nbsp;pu. The wrong method nearly doubles the threshold, so the relay would need an
    internal fault almost twice as big before it acted. That is the price of misapplying the
    steep slope: you pay in sensitivity for restraint you never needed at that part of the
    curve. Check yourself at the breakpoint: both formulas give 0.50&nbsp;pu there, and the
    threshold should rise smoothly from it.</p>
  </div>

  <h4>The stability ratio</h4>

  <p>How good is the stability of a differential scheme? One number summarises it: how much
  through-fault current the scheme withstands, compared with the smallest fault current it
  will operate on.</p>

  <div class="box key">
    <div class="label">Key result — stability ratio <span class="tag ref">revision sheet p. 4</span></div>
    <p>$$\text{Stability ratio} =
      \frac{\text{maximum through-fault current without maloperation}}
           {\text{minimum operating current}}$$</p>
    <p>It is always much greater than 1. <strong>Both currents must be referred to the same
    side of the transformer before dividing</strong>, because the same fault gives a different
    number of amperes on each side.</p>
  </div>

  <div class="box ex">
    <div class="label">Worked example 4 — stability ratio across a 132/33 kV transformer <span class="tag ref">revision sheet p. 5</span></div>
    <p><em>A 132/33&nbsp;kV transformer differential scheme remains stable for a through fault
    of 12&nbsp;kA on the 33&nbsp;kV side. The relay's minimum operating current is 50&nbsp;A on
    the 132&nbsp;kV side. Find the stability ratio.</em> (Values chosen to show the trap; the
    sheet states the fourfold effect, not these numbers.)</p>
    <p>Refer the operating current to the 33&nbsp;kV side. The turns ratio is
    $132/33 = 4$, so the 33&nbsp;kV current is four times the 132&nbsp;kV current:</p>
    <p>$$I_{\text{op,min}} = 50 \times 4 = 200\ \text{A on the 33 kV side}$$</p>
    <p>$$\text{Stability ratio} = \frac{12\,000}{200} = \mathbf{60}$$</p>
    <p>Dividing the raw numbers, 12&nbsp;000&nbsp;A (33&nbsp;kV) by 50&nbsp;A (132&nbsp;kV), gives
    240.</p>
    <p class="read">The scheme withstands a through fault 60
    times its minimum operating current. The raw division overstates this by a factor of 4, the
    voltage ratio, and the error looks plausible (240 is still "much greater than 1"). That is why
    the sheet calls it out: refer first, then divide.</p>
  </div>

  <h3><span class="sec">9.9</span> The transformer differential in full: four corrections, two harmonics and REF
    <span class="tag ref">revision sheet pp. 4–5</span></h3>

  <p>§9.7 introduced three problems. The sheet lists <strong>four corrections</strong> a
  transformer differential needs. They are not alternatives; a working scheme applies all of
  them.</p>

  <div class="box key">
    <div class="label">Key result — the four corrections <span class="tag ref">revision sheet pp. 4–5</span></div>
    <div class="tw"><table>
      <thead><tr><th>Correction</th><th>What goes wrong without it</th><th>The fix</th></tr></thead>
      <tbody>
        <tr><td><strong>1. Magnitude</strong></td>
            <td>The two sides carry different currents (12 times different in the 11/132&nbsp;kV
            case), so the secondaries do not match.</td>
            <td>Choose CT ratios so both secondaries are equal at rated load. The residual
            mismatch is absorbed by the bias slope. (§9.7)</td></tr>
        <tr><td><strong>2. Phase</strong></td>
            <td>A Dy11 transformer shifts the windings 30°, so equal-magnitude currents do not
            cancel (52% spurious spill, §9.7).</td>
            <td>Star-side CTs connected in delta, delta-side CTs in star. A numerical relay
            uses a software vector-group setting.</td></tr>
        <tr><td><strong>3. Zero sequence</strong></td>
            <td>An external earth fault drives zero-sequence current on the star side, with no
            counterpart on the delta side. It would appear as spill.</td>
            <td>The delta CT connection (or a numerical zero-sequence filter) traps it.</td></tr>
        <tr><td><strong>4. Tap changer</strong></td>
            <td>An on-load tap changer alters the ratio, creating a real mismatch (§9.3).</td>
            <td>The slope must accommodate the full tap range.</td></tr>
      </tbody>
    </table></div>
  </div>

  <div class="box why">
    <div class="label">Why it happens — where the zero-sequence current goes</div>
    <p>Zero-sequence current is the part of the line currents that is identical in all three
    phases. It can only flow if it has a return path through the neutral to earth. On the
    earthed-star side of the transformer it has one. On the delta side it does not: a delta
    winding has no neutral, so the in-phase current can only circulate round inside the
    delta, and never reaches the delta's line terminals.</p>
    <p>So for an external earth fault on the star side, the star-side CTs measure
    zero-sequence current and the delta-side CTs measure none. The relay sees one side carrying
    current that the other does not, and calls it an internal fault.</p>
    <p>Now connect the star-side CTs in delta. The relay is fed with the <em>difference</em> of
    two phase currents (for instance $i_a - i_b$). Zero-sequence current is identical in both,
    so it cancels in the difference. It circulates inside the CT delta and never reaches the
    relay. That is what "trapped" means, and the same arrangement is what produces the 30°
    phase correction: one trick does two jobs.</p>
  </div>

  <h4>Which harmonic blocks what</h4>

  <div class="box key">
    <div class="label">Key result — second harmonic means inrush, fifth means over-fluxing <span class="tag ref">revision sheet p. 5</span></div>
    <div class="tw"><table>
      <thead><tr><th>Condition</th><th>Harmonic that marks it</th><th>Typical level</th><th>Why</th></tr></thead>
      <tbody>
        <tr><td>Magnetising inrush on energisation</td><td><strong>Second</strong></td>
            <td>15–20% of fundamental</td>
            <td>Asymmetric, one-sided saturation (§8.3)</td></tr>
        <tr><td>Over-excitation (high V/f)</td><td><strong>Fifth</strong></td>
            <td>blocked separately</td>
            <td>Steady, symmetric saturation (§8.6)</td></tr>
      </tbody>
    </table></div>
    <p><strong>Sympathetic inrush</strong> is the case where an already-energised parallel
    transformer is pushed partly into saturation when its neighbour is switched on, so a healthy
    unit also shows the second-harmonic signature (§8.5). Inrush is restrained or blocked; it
    is never a reason to trip. Over-fluxing is blocked in the differential element and handled
    by the separate V/f relay (§8.6).</p>
  </div>

  <h4>Restricted earth fault (REF)</h4>

  <p>An earth fault near the neutral of a star winding is the transformer's version of the
  generator problem in §8.9. Only a fraction $x$ of the phase voltage drives the fault, so
  the fault current is small, and the current the line terminals see is smaller still (roughly
  $x^2$ of the full value, a standard result, not on the sheet). The ordinary differential
  relay, set to ignore CT mismatch and tap changer error, cannot see it.</p>

  <p><strong>Restricted earth fault</strong> protection fixes this by shrinking the zone to
  one winding and comparing only the earth-fault currents. It is a <strong>high-impedance
  differential around that winding and its neutral CT</strong>: the three line CTs of the
  winding are paralleled (their sum is the residual $3I_0$), and compared against the CT in
  the neutral earth connection. For a fault outside the winding the two currents are equal and
  opposite and circulate. For a fault inside the winding they are not, and the relay operates.
  It is "restricted" because it responds only to earth faults inside that one winding. Because
  it compares the earth-fault current itself against a very small setting, it can see the
  low-current faults that the phase differential cannot. The stabilisation against CT
  saturation is the same high-impedance idea as for the busbar (§9.10).</p>

  <h4>The other transformer protections</h4>

  <p>The sheet lists, besides differential and REF: the <strong>Buchholz</strong> relay (alarm
  on slow gas, trip on a sudden surge; the only detector of faults that are not yet electrical,
  §8.4), <strong>pressure relief</strong>, <strong>winding and oil temperature</strong>,
  <strong>V/f</strong> over-fluxing (§8.6), and <strong>back-up overcurrent and earth fault</strong>
  (Chapters&nbsp;6 and 7).</p>

  <div class="box warn">
    <div class="label">Watch out — "Remember" list for transformer differential <span class="tag ref">revision sheet p. 5</span></div>
    <ul>
      <li><strong>CT secondaries, not primary currents, are compared.</strong> Convert first,
      then subtract.</li>
      <li><strong>Second harmonic means inrush. Fifth harmonic means over-fluxing.</strong> Do
      not interchange them.</li>
      <li><strong>Buchholz has no electrical measurement at all,</strong> and is the only
      device that reacts to a fault that has not yet become an electrical fault.</li>
      <li><strong>Stability ratio:</strong> refer both currents across the turns ratio first.
      Dividing raw numbers from two voltage levels overstates the scheme fourfold in a typical
      132/33&nbsp;kV case (Worked example 4).</li>
    </ul>
  </div>

  <h3><span class="sec">9.10</span> Busbar protection
    <span class="tag ref">revision sheet p. 5</span></h3>

  <p>The busbar is the hardest zone in a substation to protect, for two reasons that pull in
  the same direction. A busbar fault is the most severe fault there is, because every source
  feeds it. And tripping the bus disconnects <em>every</em> circuit connected to it, so a
  wrong trip is almost as bad as a missed one. The scheme must therefore be very fast <em>and</em>
  extremely secure.</p>

  <div class="box key">
    <div class="label">Key result — the design constraint is the external fault</div>
    <p>A busbar scheme is designed from <strong>stability on an external fault</strong>, not
    from sensitivity to an internal one. The internal fault is easy: all the current has
    nowhere to go but the relay. The danger is a heavy through fault on a feeder: one CT (the
    faulted feeder's) carries the whole fault current, <strong>saturates</strong> while the
    others do not, and produces a large spill that looks like an internal fault. Everything in
    the scheme below is arranged to survive exactly that.</p>
  </div>

  <h4>The high-impedance scheme</h4>

  <p>The idea: parallel all the CT secondaries and give the relay a <em>high impedance</em>.
  The spill from a saturated CT then prefers to circulate through the low-resistance path
  (the saturated CT's own winding and leads) rather than force current through the relay.</p>

  <p>To size it, assume the worst case: one CT <strong>completely saturated</strong>. Its
  magnetising branch has collapsed to a short circuit, so the other CTs' secondary current,
  $I_{f,\text{sec}}$, drives straight through that CT's winding resistance $R_{CT}$ and the
  two leads. The voltage this develops across the parallel connection, which is the voltage
  the relay branch sees, is</p>

  <div class="box key">
    <div class="label">Key result — high-impedance busbar scheme <span class="tag ref">revision sheet p. 5</span></div>
    <p>$$V_s = I_{f,\text{sec}}\bigl(R_{CT} + 2R_L\bigr), \qquad V_k \ge 2V_s, \qquad
      R_{\text{stab}} = \frac{V_s}{I_{\text{relay}}}$$</p>
    <p>$$I_{\text{pri,pickup}} = \text{CTR}\Bigl(I_{\text{relay}} + \sum I_{\text{mag}}\Bigr)$$</p>
    <p>$V_s$ is the <strong>stability voltage</strong>: the largest voltage a healthy external
    fault can put across the relay branch. $V_k$ is the CT knee-point voltage. $R_{\text{stab}}$
    is the total resistance of the relay branch (the relay plus its series stabilising
    resistor), chosen so that the relay current is $I_{\text{relay}}$, its setting, at exactly
    $V_s$. $\sum I_{\text{mag}}$ is the sum of every paralleled CT's magnetising current at that
    voltage.</p>
  </div>

  <figure>
    <svg viewBox="0 0 640 312" role="img"
         aria-label="High-impedance busbar scheme with one saturated current transformer. Top: a busbar with three feeders. Feeders 1 and 2 bring current in, feeder 3 carries an external fault and its current transformer saturates. Below: the equivalent secondary circuit. Sources for CT1 and CT2 sit on the left between two secondary wires. The relay branch in the middle has a stabilising resistor of 3000 ohm in parallel with a Metrosil. On the right, CT3 is shown as just its winding resistance in series with the two lead resistances. A dashed loop shows the spill current of CT1 and CT2 flowing along the wires and down through CT3's branch rather than through the relay.">
      <g font-family="ui-sans-serif,system-ui,sans-serif" font-size="10.5">
        <!-- primary: busbar and feeders -->
        <path d="M50 62H590" stroke="currentColor" stroke-width="3" fill="none"/>
        <text x="54" y="80" fill="var(--ink-faint)" font-size="9.5">busbar</text>
        <g stroke="currentColor" stroke-width="1.8" fill="none">
          <path d="M110 14V62M220 14V62M520 14V62"/>
        </g>
        <g fill="var(--paper)" stroke="currentColor" stroke-width="1.8">
          <circle cx="110" cy="38" r="8"/><circle cx="220" cy="38" r="8"/>
        </g>
        <circle cx="520" cy="38" r="8" fill="var(--paper)" stroke="var(--warn)" stroke-width="2.2"/>
        <text x="98" y="42" text-anchor="end" fill="currentColor" font-size="9.5">CT1</text>
        <text x="208" y="42" text-anchor="end" fill="currentColor" font-size="9.5">CT2</text>
        <text x="508" y="42" text-anchor="end" fill="var(--warn)" font-size="9.5" font-weight="650">CT3 saturates</text>
        <path d="M110 58l-4-8h8zM220 58l-4-8h8z" fill="var(--accent)"/>
        <path d="M520 50l-4 8h8z" fill="var(--accent)"/>
        <path d="M524 6l-7 9h6l-5 8" stroke="var(--warn)" stroke-width="2" fill="none" transform="translate(14,-4)"/>
        <text x="546" y="14" fill="var(--warn)" font-size="9.5" font-weight="650">external fault</text>

        <!-- equivalent secondary circuit -->
        <text x="50" y="118" fill="var(--ink-faint)" font-size="9.5">equivalent secondary circuit</text>
        <path d="M90 140H540M90 262H540" stroke="var(--accent-2)" stroke-width="1.8" fill="none"/>

        <!-- CT1, CT2 as current sources -->
        <g stroke="var(--accent-2)" stroke-width="1.8" fill="none">
          <path d="M130 140V187M130 215V262M210 140V187M210 215V262"/>
        </g>
        <g fill="var(--paper)" stroke="currentColor" stroke-width="1.8">
          <circle cx="130" cy="201" r="14"/><circle cx="210" cy="201" r="14"/>
        </g>
        <g stroke="currentColor" stroke-width="1.6" fill="none">
          <path d="M130 208V194M210 208V194"/><path d="M126 198l4-5 4 5M206 198l4-5 4 5"/>
        </g>
        <text x="130" y="284" text-anchor="middle" font-size="9.5">CT1</text>
        <text x="210" y="284" text-anchor="middle" font-size="9.5">CT2</text>

        <!-- relay branch -->
        <path d="M340 140V168M340 218V262" stroke="var(--accent-2)" stroke-width="1.8" fill="none"/>
        <rect x="324" y="168" width="32" height="50" rx="3" fill="var(--paper)" stroke="currentColor" stroke-width="1.8"/>
        <text x="316" y="190" text-anchor="end" font-size="9.5" font-weight="650">R<tspan font-size="7.5" dy="3">stab</tspan></text>
        <text x="316" y="203" text-anchor="end" font-size="9.5" fill="var(--ink-faint)">3000 Ω</text>
        <text x="340" y="284" text-anchor="middle" font-size="9.5">relay branch</text>

        <!-- Metrosil -->
        <path d="M400 140V168M400 218V262" stroke="var(--accent-2)" stroke-width="1.8" fill="none"/>
        <rect x="388" y="168" width="24" height="50" rx="3" fill="var(--paper)" stroke="currentColor" stroke-width="1.8"/>
        <path d="M388 218L412 168" stroke="currentColor" stroke-width="1.4"/>
        <text x="400" y="284" text-anchor="middle" font-size="9.5">Metrosil</text>

        <!-- CT3 branch: lead, saturated CT winding, lead -->
        <path d="M500 140V152M500 174V186M500 220V230M500 252V262" stroke="var(--accent-2)" stroke-width="1.8" fill="none"/>
        <g fill="var(--paper)" stroke="currentColor" stroke-width="1.8">
          <rect x="490" y="152" width="20" height="22" rx="2"/>
          <rect x="490" y="230" width="20" height="22" rx="2"/>
        </g>
        <rect x="486" y="186" width="28" height="34" rx="2" fill="var(--paper)" stroke="var(--warn)" stroke-width="2.2"/>
        <text x="522" y="167" font-size="9.5">R<tspan font-size="7.5" dy="3">L</tspan><tspan dy="-3"> = 1.5 Ω</tspan></text>
        <text x="522" y="201" fill="var(--warn)" font-size="9.5" font-weight="650">R<tspan font-size="7.5" dy="3">CT</tspan><tspan dy="-3"> = 3.0 Ω</tspan></text>
        <text x="522" y="213" fill="var(--warn)" font-size="9">(saturated: its</text>
        <text x="522" y="224" fill="var(--warn)" font-size="9">magnetising branch</text>
        <text x="522" y="235" fill="var(--warn)" font-size="9">is a short)</text>
        <text x="522" y="252" font-size="9.5">R<tspan font-size="7.5" dy="3">L</tspan><tspan dy="-3"> = 1.5 Ω</tspan></text>
        <text x="500" y="284" text-anchor="middle" font-size="9.5" fill="var(--warn)" font-weight="650">CT3</text>

        <!-- spill loop -->
        <path d="M150 152H472V250H150" stroke="var(--warn)" stroke-width="2.2" stroke-dasharray="7 4" fill="none"/>
        <path d="M268 152l-9-4.5v9z" fill="var(--warn)"/>
        <path d="M262 250l9-4.5v9z" fill="var(--warn)"/>
        <text x="224" y="172" fill="var(--warn)" font-size="9" font-weight="650">spill path</text>
        <text x="224" y="183" fill="var(--warn)" font-size="9">(CT1 + CT2)</text>

        <text x="320" y="304" text-anchor="middle" fill="currentColor" font-size="10" font-weight="650">V<tspan font-size="7.5" dy="3">s</tspan><tspan dy="-3"> = 10 × (3.0 + 2 × 1.5) = 60 V across the relay branch</tspan></text>
      </g>
    </svg>
    <figcaption><strong>Figure 9.3 — With one CT saturated, the spill goes round the low-resistance
    loop and not through the relay.</strong> The external fault pushes 20&nbsp;kA through feeder 3;
    CT3 saturates and becomes just its winding resistance. CT1 and CT2 keep delivering their
    current, and it has two ways to get back: through the 3.0&nbsp;Ω winding and the two 1.5&nbsp;Ω
    leads, or through the 3000&nbsp;Ω relay branch. Nearly all of it takes the first. The voltage that
    it develops across that path, 60&nbsp;V, is the most the relay branch can ever be asked to
    withstand without tripping, so the relay is set to need more than 60&nbsp;V. The Metrosil
    across the relay branch is idle in this case; it matters on an internal fault.</figcaption>
  </figure>

  <div class="box why">
    <div class="label">Why it happens — the lead resistance counts twice, and what the Metrosil is for</div>
    <p>The current from the other CTs flows out along one lead to the saturated CT, through its
    winding, and <strong>back along the other lead</strong>. It crosses the lead resistance twice,
    once each way. So the loop contains $R_{CT} + 2R_L$, not $R_{CT} + R_L$. If you count one
    lead you halve the lead term and compute a stability voltage that is too low, and the real
    voltage on an external fault would then exceed the relay setting and trip it.</p>
    <p>Why $V_k \ge 2V_s$? On an internal fault the relay branch is the only path, so the
    CTs have to develop enough voltage to push the relay's operating current round it, quickly.
    A knee-point of at least twice the setting keeps the CTs well inside their linear region
    while they do so, and leaves margin for the pessimism of the "completely saturated"
    assumption. (This rationale is standard practice; the sheet gives the rule.)</p>
    <p>And the <strong>Metrosil</strong> (a non-linear resistor: its resistance falls sharply as
    voltage rises) is connected across the relay for the opposite case. On an internal fault
    the CTs try to push their full secondary current through a 3000&nbsp;Ω branch. By
    $V = IR$ that would be kilovolts, enough to break down insulation. The Metrosil, high resistance
    at low voltage and low at high, clips the peak.</p>
  </div>

  <div class="box ex">
    <div class="label">Worked example 5 — sizing a high-impedance busbar scheme <span class="tag ref">revision sheet p. 5</span></div>
    <p><em>A 20&nbsp;kA through fault; CTs are 2000/1 with $R_{CT} = 3.0\ \Omega$; each lead is
    1.5&nbsp;Ω one way; the relay setting is 20&nbsp;mA; there are six CTs, each drawing 15&nbsp;mA of
    magnetising current at the setting voltage. Find $V_s$, the knee-point requirement, $R_{\text{stab}}$
    and the primary pickup.</em></p>
    <p><strong>1 — secondary fault current.</strong></p>
    <p>$$I_{f,\text{sec}} = \frac{20\,000}{2000} = 10\ \text{A}$$</p>
    <p><strong>2 — stability voltage</strong>, with the lead counted twice:</p>
    <p>$$V_s = 10\,(3.0 + 2\times 1.5) = 10 \times 6.0 = \mathbf{60\ V}$$</p>
    <p><strong>3 — knee-point and stabilising resistance.</strong></p>
    <p>$$V_k \ge 2V_s = \mathbf{120\ V}, \qquad
      R_{\text{stab}} = \frac{60}{0.020} = \mathbf{3000\ \Omega}$$</p>
    <p><strong>4 — primary pickup.</strong> Six CTs each take 15&nbsp;mA, so
    $\sum I_{\text{mag}} = 6 \times 0.015 = 0.090\ \text{A}$:</p>
    <p>$$I_{\text{pri,pickup}} = 2000\,(0.020 + 0.090) = 2000 \times 0.110 = \mathbf{220\ A}$$</p>
    <p class="read">The scheme stays quiet for the whole 20&nbsp;kA
    external fault and operates for an internal fault above 220&nbsp;A of primary current. Notice
    where the 220 comes from: 40&nbsp;A for the relay itself and 180&nbsp;A for the six CTs'
    magnetising currents. The magnetising currents dominate, which is why the sheet warns that
    in the primary pickup they all add. Counting only one lead in step 2 would have given
    $V_s = 10(3.0 + 1.5) = 45\ \text{V}$, a stability voltage 25% too low, and a trip on the
    external fault.</p>
  </div>

  <h4>The other busbar schemes</h4>

  <ul>
    <li><strong>Low-impedance biased differential.</strong> The percentage-bias scheme of §9.4,
    extended to many feeders (restraint is half the sum of all the currents, as in Worked
    example 1). It tolerates CT mismatch by its slope, so it needs no matched CTs, and it is
    used with a <strong>check zone</strong>: a second differential measurement over the whole
    switchyard, which must <em>also</em> pick up before tripping is allowed. A failed CT or a
    wiring error in one bus zone creates a spill that looks like an internal fault, but the check
    zone, measuring independently, sees no fault. This is dependability traded for security, on
    purpose.</li>
    <li><strong>Frame leakage.</strong> The whole switchgear frame is insulated from earth
    and given a single earth connection, monitored by a CT. Any insulation fault to the frame
    sends current through that connection. Simple, suited to metal-clad indoor gear.</li>
    <li><strong>Directional comparison.</strong> Compare the direction of the current in each
    feeder. For an external fault, current leaves the bus in the faulted feeder while it enters
    in the others. For an internal fault every feeder's current points into the bus. (The sheet
    names this scheme; the description is the standard one.)</li>
  </ul>

  <div class="box warn">
    <div class="label">Watch out — "Remember" list for busbar protection <span class="tag ref">revision sheet p. 6</span></div>
    <ul>
      <li><strong>$R_{CT} + 2R_L$.</strong> Counting one lead halves the lead term, and the
      scheme then maloperates on an external fault.</li>
      <li><strong>In the primary pickup, the magnetising currents of all the paralleled CTs
      are added to the relay current.</strong> With six CTs they usually dominate.</li>
      <li><strong>Busbar schemes are designed from the external fault, not the internal one.</strong></li>
    </ul>
  </div>

  <div class="box exam">
    <div class="label">Exam note — how this topic has been asked</div>
    <p>Twice across the two post-midterm quizzes, and in two different directions:</p>
    <ul>
      <li><strong>Major Quiz Q1</strong> — forwards. Given the bias and pickup, compute the
      restraint and the threshold. Two blanks.</li>
      <li><strong>Lab Quiz Q6</strong> — backwards. Given a spill and a restraint, compute
      the percentage bias. One blank, with the CT ratios as a distractor.</li>
    </ul>
    <p>So be ready to run the characteristic in either direction, and do not assume every
    number in the question is needed. The likely third variant, given this examiner's habit
    of re-asking the same shape with different numbers, is to give you the spill, the
    restraint and the bias and ask for the <em>action</em> — which is step 5 of the
    procedure and one line.</p>
    <p><strong>What the revision sheet emphasises here</strong> <span class="tag ref">revision sheet pp. 4–6</span>:
    the dual slope with its breakpoint (0.60&nbsp;pu, not 1.10&nbsp;pu, in §9.8), the four
    transformer corrections and the second-versus-fifth harmonic rule (§9.9), and the whole
    of busbar protection (§9.10): $V_s = I_{f,\text{sec}}(R_{CT} + 2R_L)$, the 60&nbsp;V, 120&nbsp;V,
    3000&nbsp;Ω and 220&nbsp;A check, and the reason the design starts from the external
    fault.</p>
  </div>

  <div class="box chk">
    <div class="label">Checkpoint</div>
    <p>A two-winding transformer differential relay has 30% bias and $k_0 = 0.2\ \text{A}$.
    The CT secondaries read 8&nbsp;A into the zone and 7&nbsp;A out. Does it trip? And what
    would you check before believing the answer?</p>
    <p><strong>Answer.</strong> Spill $= |8 - 7| = 1\ \text{A}$. Restraint
    $= (8+7)/2 = 7.5\ \text{A}$. Threshold $= 0.2 + 0.30 \times 7.5 = 0.2 + 2.25 =
    2.45\ \text{A}$. Since $1 < 2.45$, it <strong>does not trip</strong>.</p>
    <p>What to check first: whether the transformer has just been energised. A 1&nbsp;A spill
    on a 7.5&nbsp;A restraint is a 13% mismatch, which is well within what a tap changer
    plus ordinary CT error can produce — so the no-trip verdict is sound for a steady-state
    condition. But if this is an energisation transient, the numbers would be far larger and
    the bias characteristic would not save you; the second-harmonic restraint would have to.
    Saying so is the kind of qualification this examiner's "justify your decision fully"
    asks for.</p>
  </div>
</section>

<!-- ============================================================
     CHAPTER 10
     ============================================================ -->
<section class="chapter" id="ch10">
  <div class="num">Chapter 10 <span class="tag post">post-midterm · highest yield</span></div>
  <h2>Distance Protection and the MHO Relay</h2>
  <p class="hook">Overcurrent protection has one incurable weakness: it measures the
  symptom, and the symptom depends on the whole network rather than on the line you are
  protecting. Change the generation pattern and every setting in Chapter 7 is wrong.
  Distance protection measures something that belongs to the line itself and cannot be
  changed by anybody else — and the price is that it needs geometry, which is why
  §5.8 set up the R–X plane in advance.</p>

  <h3><span class="sec">10.1</span> The problem that current cannot solve</h3>

  <p>Chapter&nbsp;7 set a relay's pickup between the maximum load current and the minimum
  fault current, and graded relays by time. Both steps assume you know the fault current.
  You do not, reliably:</p>

  <ul>
    <li><strong>Fault current depends on the source.</strong> Two generators running gives
    roughly twice the fault current of one. So the same fault produces different currents at
    different times of day, and a setting that discriminates at peak generation may not
    discriminate at minimum.</li>
    <li><strong>On a long line it barely changes with position.</strong> If the source
    impedance is large compared with the line impedance, a fault at 50% along the line and
    one at 100% along it draw almost the same current — so no current setting can tell them
    apart.</li>
    <li><strong>Grading accumulates.</strong> Each relay upstream waits for the one below,
    so on a long radial feeder the relay nearest the source — protecting the most valuable
    equipment, seeing the largest fault — is the slowest of all.</li>
  </ul>

  <div class="box key">
    <div class="label">Key result — the quantity to measure instead</div>
    <p>The relay has a CT and a PT, so it can compute</p>
    <p>$$Z_{\text{app}} \;=\; \frac{V_{\text{relay}}}{I_{\text{relay}}}$$</p>
    <p>For a fault at a fraction $p$ along a line of impedance $Z_L$, the voltage at the
    relay is the drop across the faulted section, $V = I \cdot p Z_L$, so</p>
    <p>$$Z_{\text{app}} = \frac{I \cdot p Z_L}{I} = p\,Z_L$$</p>
    <p><strong>The fault current cancels.</strong> The apparent impedance is proportional to
    the <em>distance</em> to the fault and is completely independent of how much current the
    source happens to supply. Hence the name: measuring impedance measures distance.</p>
  </div>

  <div class="box why">
    <div class="label">Why it happens — and what this buys that nothing else can</div>
    <p>$Z_L$ is a property of the conductor: its length, its spacing, its material. It does
    not change when a generator is switched in, when the load pattern shifts, or when the
    network is reconfigured. So a setting expressed in ohms stays correct.</p>
    <p>And because the measurement is of <em>position</em>, the relay can be given a
    <strong>reach</strong>: operate for anything closer than 80% of the line, do nothing for
    anything beyond. That is instantaneous, correct protection for most of the line with
    <strong>no grading delay at all</strong> — which is what Chapter&nbsp;7's instantaneous
    unit was reaching for in §6.7 and could not achieve reliably, because its threshold was
    in amperes.</p>
    <p><strong>Where it breaks:</strong> $Z_{\text{app}} = pZ_L$ assumed the only impedance
    between relay and fault is the line. Any extra impedance — an arc, a tower footing, a
    current infeed from a parallel path — breaks it, and §10.4 and §10.8 are about exactly
    that.</p>
  </div>

  <h3><span class="sec">10.2</span> One torque equation, three relays</h3>

  <p>Your lecturer derived all three distance-relay types from a single equation, and this
  is worth following because it makes three apparently unrelated characteristics into one
  family with three settings.</p>

  <p>An electromechanical relay's moving element experiences a torque with contributions
  from current, from voltage, and from their interaction:</p>

  <div class="box key">
    <div class="label">Key result — the universal relay torque equation</div>
    <p>$$T \;=\; K_1 I^2 \;+\; K_2 V^2 \;+\; K_3\,V I \cos(\theta - \tau) \;+\; K_4$$</p>
    <p>where $\theta$ is the angle by which the current lags the voltage, $\tau$ is the
    relay's design angle (the <strong>maximum-torque angle</strong> of §7.2), and $K_4$ is
    the restraining torque of the control spring. The relay operates when $T > 0$.</p>
    <p>Each term is produced by a different winding, so a designer chooses the $K$s by
    choosing which windings to fit. Set all but one or two to zero and a named relay falls
    out.</p>
  </div>

  <div class="tw"><table>
    <thead><tr><th>Keep</th><th>Operating condition</th><th>Relay</th><th>Shape on the R–X plane</th></tr></thead>
    <tbody>
      <tr><td>$K_1$ only</td><td>$I^2 > \text{const}$</td><td>Overcurrent</td>
          <td>Not a region on this plane at all — it ignores voltage (Chapter&nbsp;6)</td></tr>
      <tr><td>$K_3$ only</td><td>$\cos(\theta-\tau) > 0$</td><td>Directional</td>
          <td>A half-plane through the origin, perpendicular to $\tau$ (Chapter&nbsp;7)</td></tr>
      <tr><td>$K_1$ operating,<br>$K_2$ restraining</td><td>$K_1 I^2 > |K_2| V^2$</td>
          <td><strong>Impedance</strong></td>
          <td>A circle <em>centred on the origin</em></td></tr>
      <tr><td>$K_3$ operating,<br>$K_2$ restraining</td><td>$K_3 VI\cos(\theta-\tau) > |K_2|V^2$</td>
          <td><strong>MHO</strong> (admittance)</td>
          <td>A circle <em>passing through the origin</em></td></tr>
      <tr><td>$K_1$ operating,<br>$K_3$ restraining</td><td>$K_1 I^2 > |K_3|VI\sin(\theta-\tau)$</td>
          <td><strong>Reactance</strong></td>
          <td>A straight line parallel to the $R$ axis</td></tr>
    </tbody>
  </table></div>

  <div class="box ex">
    <div class="label">Proof — where the impedance circle comes from</div>
    <p>Operate when $K_1 I^2 > |K_2| V^2$. Divide both sides by $I^2$, which is positive:</p>
    <p>$$K_1 > |K_2|\frac{V^2}{I^2} = |K_2|\,|Z|^2
      \qquad\Longrightarrow\qquad
      |Z| < \sqrt{\frac{K_1}{|K_2|}}$$</p>
    <p>A fixed bound on $|Z|$ and nothing else. On the R–X plane that is a disc centred on
    the origin — and critically, it contains points in <em>every</em> direction, so the relay
    operates for a fault behind it just as readily as in front. <strong>An impedance relay
    is not directional and needs a separate directional unit.</strong> That is its main
    drawback and the reason the MHO replaced it. <em>HP.</em></p>
  </div>

  <div class="box ex">
    <div class="label">Proof — where the MHO circle comes from, and why it is directional for free</div>
    <p>Operate when $K_3 V I \cos(\theta - \tau) > |K_2| V^2$. Divide by $V^2$:</p>
    <p>$$K_3 \frac{I}{V}\cos(\theta-\tau) > |K_2|
      \qquad\Longrightarrow\qquad
      \frac{\cos(\theta-\tau)}{|Z|} > \frac{|K_2|}{K_3}$$</p>
    <p>and rearranging, with $D = K_3/|K_2|$:</p>
    <p>$$\boxed{\;|Z| \;<\; D\,\cos(\theta - \tau)\;}$$</p>
    <p>In polar coordinates $r = D\cos(\phi - \tau)$ is the equation of a <strong>circle of
    diameter $D$ whose diameter lies along the direction $\tau$ and which passes through the
    origin</strong>. Two consequences, both important:</p>
    <p><strong>It passes through the origin</strong> because $r = 0$ when
    $\phi - \tau = \pm 90°$. So a zero-impedance fault right at the relay is on the boundary
    — which is also the MHO's one weakness, since a close-up fault with any arc resistance
    at all can fall outside.</p>
    <p><strong>It is inherently directional.</strong> $\cos(\phi-\tau)$ is negative whenever
    $|\phi - \tau| > 90°$, and $|Z|$ cannot be negative, so the condition is unsatisfiable
    for any impedance more than 90° away from $\tau$. The whole circle lies on one side of
    the origin. A fault behind the relay appears in the opposite quadrant (§5.8) and
    therefore <em>cannot</em> be inside the circle. <strong>No separate directional element
    is needed</strong>, which is the MHO's decisive advantage. <em>HP.</em></p>
  </div>

  <div class="box key">
    <div class="label">Key result — the three settings, compared on the four parameters your notes list</div>
    <div class="tw"><table>
      <thead><tr><th></th><th>Impedance</th><th>MHO</th><th>Reactance</th></tr></thead>
      <tbody>
        <tr><td>Directional on its own?</td><td><strong>No</strong></td><td><strong>Yes</strong></td><td>No</td></tr>
        <tr><td>Tolerance of arc resistance</td><td>moderate</td><td>poor — the circle is
            narrow in the $R$ direction</td><td><strong>excellent</strong> — it ignores
            $R$ entirely</td></tr>
        <tr><td>Immunity to power swings<br>and load encroachment</td><td>poor — the disc
            is wide in every direction</td><td><strong>good</strong> — the circle is
            narrow and tilted along the line angle</td><td>very poor — the region is
            unbounded in $R$</td></tr>
        <tr><td>Typical use</td><td>Zone 2 and 3 backup on older schemes</td>
            <td><strong>the standard choice for transmission lines</strong></td>
            <td>Short lines and arcing earth faults, always with an MHO starter to make it
            directional</td></tr>
      </tbody>
    </table></div>
    <p>The pattern: <strong>arc tolerance and swing immunity pull in opposite
    directions.</strong> Tolerating arc resistance means extending the region in $R$, which
    is exactly the direction normal load lies in. The MHO is the compromise everybody
    settled on.</p>
    <p>The revision sheet <span class="tag ref">revision sheet p. 3</span> lists a
    <strong>fourth</strong> characteristic, the quadrilateral, which numerical relays use to
    escape that trade-off by setting the $R$ reach and the $X$ reach separately. It does not
    come out of the torque equation (it needs a computer, not a coil), so it has its own
    section, §10.7. The sheet's one-line verdict on the three above: the impedance relay has
    the <em>largest</em> arc coverage of the circles but the <em>worst</em> load
    encroachment; the mho relay is the workhorse; the reactance relay is immune to arc
    resistance but "will operate on load, so it must be supervised by a starter (mho or
    offset)".</p>
  </div>

  <figure>
    <svg viewBox="0 0 640 262" role="img"
         aria-label="Three small R-X planes side by side comparing the impedance, MHO and reactance relay characteristics. The impedance relay's region is a circle centred on the origin, which also contains the reverse-fault point, so it is not directional. The MHO relay's region is a circle passing through the origin with its diameter along the line angle, excluding the reverse-fault point. The reactance relay's region is everything below a horizontal line, which extends indefinitely in resistance and also contains the reverse-fault point.">
      <g font-family="ui-sans-serif,system-ui,sans-serif" font-size="10.5">
        <!-- ============ panel 1: impedance ============ -->
        <circle cx="108" cy="150" r="52" fill="var(--accent)" opacity=".16"/>
        <circle cx="108" cy="150" r="52" fill="none" stroke="var(--accent)" stroke-width="2.2"/>
        <path d="M46 150H196" stroke="currentColor" stroke-width="1.2" fill="none"/>
        <path d="M108 218V62" stroke="currentColor" stroke-width="1.2" fill="none"/>
        <path d="M108 150L135.4 74.8" stroke="currentColor" stroke-width="2.4" fill="none"/>
        <circle cx="94.3" cy="187.6" r="4.4" fill="var(--warn)"/>
        <text x="108" y="52" text-anchor="middle" fill="currentColor" font-weight="700">Impedance</text>
        <text x="108" y="236" text-anchor="middle" fill="var(--warn)" font-size="9">reverse fault is INSIDE</text>
        <text x="108" y="248" text-anchor="middle" fill="var(--warn)" font-size="9" font-weight="650">⇒ not directional</text>
        <text x="200" y="146" fill="var(--ink-faint)" font-size="8">R</text>
        <text x="112" y="68" fill="var(--ink-faint)" font-size="8">X</text>

        <!-- ============ panel 2: MHO ============ -->
        <circle cx="339.1" cy="103" r="50" fill="var(--good)" opacity=".17"/>
        <circle cx="339.1" cy="103" r="50" fill="none" stroke="var(--good)" stroke-width="2.4"/>
        <path d="M260 150H410" stroke="currentColor" stroke-width="1.2" fill="none"/>
        <path d="M322 218V40" stroke="currentColor" stroke-width="1.2" fill="none"/>
        <path d="M322 150L349.4 74.8" stroke="currentColor" stroke-width="2.4" fill="none"/>
        <circle cx="308.3" cy="187.6" r="4.4" fill="var(--warn)"/>
        <circle cx="322" cy="150" r="3" fill="currentColor"/>
        <text x="322" y="34" text-anchor="middle" fill="currentColor" font-weight="700">MHO</text>
        <text x="322" y="236" text-anchor="middle" fill="var(--good)" font-size="9">reverse fault is OUTSIDE</text>
        <text x="322" y="248" text-anchor="middle" fill="var(--good)" font-size="9" font-weight="650">⇒ directional for free</text>
        <text x="414" y="146" fill="var(--ink-faint)" font-size="8">R</text>
        <text x="326" y="46" fill="var(--ink-faint)" font-size="8">X</text>
        <text x="330" y="160" fill="var(--ink-faint)" font-size="8">passes through origin</text>

        <!-- ============ panel 3: reactance ============ -->
        <rect x="462" y="105" width="168" height="98" fill="var(--exam)" opacity=".15"/>
        <path d="M462 105H630" stroke="var(--exam)" stroke-width="2.4" fill="none"/>
        <path d="M474 150H630" stroke="currentColor" stroke-width="1.2" fill="none"/>
        <path d="M536 218V62" stroke="currentColor" stroke-width="1.2" fill="none"/>
        <path d="M536 150L563.4 74.8" stroke="currentColor" stroke-width="2.4" fill="none"/>
        <circle cx="522.3" cy="187.6" r="4.4" fill="var(--warn)"/>
        <text x="536" y="52" text-anchor="middle" fill="currentColor" font-weight="700">Reactance</text>
        <text x="546" y="100" fill="var(--exam)" font-size="9">X = const</text>
        <text x="548" y="236" text-anchor="middle" fill="var(--warn)" font-size="9">unbounded in R — load</text>
        <text x="548" y="248" text-anchor="middle" fill="var(--warn)" font-size="9" font-weight="650">and reverse fault both inside</text>
        <text x="634" y="146" fill="var(--ink-faint)" font-size="8">R</text>

        <!-- shared legend -->
        <g font-size="9">
          <path d="M214 212h20" stroke="currentColor" stroke-width="2.4"/>
          <text x="238" y="215" fill="var(--ink-faint)">line impedance Z, at the line angle</text>
          <circle cx="224" cy="200" r="4.4" fill="var(--warn)"/>
          <text x="238" y="203" fill="var(--ink-faint)">a fault <tspan font-style="italic">behind</tspan> the relay</text>
        </g>
      </g>
    </svg>
    <figcaption><strong>Figure 10.1 — The same three derivations, drawn.</strong> All three
    come from the one torque equation of §10.2; only the choice of which coefficient operates
    and which restrains changes. The <strong>impedance</strong> circle is centred on the
    origin, so it contains points in every direction — including a fault behind the relay,
    which is why it needs a separate directional element. The <strong>MHO</strong> circle
    passes <em>through</em> the origin with its diameter along the line angle, so the whole
    region lies on one side and the reverse fault is excluded automatically; it is also narrow
    in the $R$ direction, which gives it good load immunity and poor arc tolerance. The
    <strong>reactance</strong> characteristic is a half-plane unbounded in $R$, so it ignores
    arc resistance completely — and has no load immunity whatever, which is why it is always
    paired with an MHO starter.</figcaption>
  </figure>

  <h3><span class="sec">10.3</span> Three zones, and what each is for</h3>

  <p>One reach cannot do everything. A reach set to exactly 100% of the line would, given
  measurement error and CT/PT error, sometimes reach into the <em>next</em> line and trip
  for somebody else's fault. So the reach is deliberately set short, and two further zones
  are added behind it.</p>

  <div class="tw"><table>
    <thead><tr><th>Zone</th><th>Reach</th><th>Time</th><th>Job</th></tr></thead>
    <tbody>
      <tr><td><strong>Zone 1</strong></td><td><strong>80%</strong> of the protected line</td>
          <td><strong>instantaneous</strong> — no intentional delay</td>
          <td>Primary protection. Set short so it can never over-reach into the next
          line, which is what lets it be instantaneous.</td></tr>
      <tr><td><strong>Zone 2</strong></td><td>120% — the whole line plus 50% of the
          shortest adjacent line</td><td><strong>0.3–0.4 s</strong></td>
          <td>Covers the last 20% that Zone 1 deliberately missed, and backs up the
          adjacent line's Zone 1. The delay is the grading margin of §5.5.</td></tr>
      <tr><td><strong>Zone 3</strong></td><td><strong>own line + 100–120% of the longest
          adjacent line</strong></td>
          <td><strong>0.8–1.0 s</strong></td>
          <td>Remote backup: it acts if the adjacent line's own protection has failed
          completely.</td></tr>
    </tbody>
  </table></div>

  <div class="box warn">
    <div class="label">Watch out — the zone table changed <span class="tag ref">revision sheet p. 3</span></div>
    <p>The earlier version of this chapter, built from the notebook and tablet notes, taught
    <strong>Zone 2 at 0.3–0.5 s</strong> and <strong>Zone 3 at "~180%" of the line with a
    delay of 1–2 s</strong>. The professor's revision sheet (p. 3) gives
    <strong>Zone 2 at 0.3–0.4 s</strong> and <strong>Zone 3 as own line + 100–120% of the
    longest adjacent line, at 0.8–1.0 s</strong>. The table above now carries the sheet's
    values, because the sheet is the professor's own statement of what the end-term wants.
    If an older note of yours says 0.5 s or 1–2 s, that is the superseded figure.</p>
    <p>Two further cautions. The Zone 2 reach is written two ways on the sheet, "120%" and
    "line + 50% of the shortest next line". They are the same number only when the shortest
    adjacent line happens to be 40% of the protected one. If a question gives you the
    adjacent line, build the reach from "line + 50%"; if it gives nothing, use 120%. That is
    my reading of the two phrasings, not something the sheet states. And Zone 3 is no longer
    a fixed percentage at all: it depends on the longest neighbour, so you need that length
    before you can write a reach.</p>
  </div>

  <div class="box key">
    <div class="label">Key result — Zone 1 under-reaches and Zone 2 over-reaches, both on purpose <span class="tag ref">revision sheet p. 4</span></div>
    <p>Zone 1 stops at 80% so that errors can never push it into the next line: it
    <strong>under-reaches by design</strong>. Zone 2 goes to 120% so that errors can never
    leave a gap in the protected line: it <strong>over-reaches by design</strong>, and the
    0.3–0.4 s delay is what makes that harmless. Neither is a mistake in the setting. If an
    exam question asks why Zone 1 misses a fault at 90% of the line, "because it is supposed
    to" is the correct first sentence.</p>
  </div>

  <div class="box why">
    <div class="label">Why it happens — why 80% and not 100%</div>
    <p>The 20% shortfall is not caution for its own sake. It is the sum of the things that
    could make the relay over-reach: CT and PT ratio errors, the accuracy of the relay's own
    comparator, uncertainty in the published line impedance, and the effect of any
    intermediate infeed. Add those and 15–20% is a realistic worst case.</p>
    <p>If Zone 1 over-reached even slightly it would trip instantaneously for a fault on the
    next line — a loss of selectivity, and the one failure mode that cannot be corrected by
    a delay, because there is no delay. So Zone 1 is set short and the shortfall is covered
    by a <em>timed</em> zone, where over-reach is harmless because the adjacent relay has
    already been given its chance. <strong>The 80/120 split is the trade between speed and
    selectivity, resolved by doing both in turn.</strong></p>
    <p>The sheet puts the error budget at "roughly 10–20%", which matches the 15–20% above.
    It adds one more route to the last 20%: with a communication channel, a
    <strong>carrier-aided scheme</strong> covers it <em>instantaneously</em> instead of
    waiting for Zone 2. In outline (standard practice, not developed in the course
    material), each end tells the other what it sees; a fault that one end sees in Zone 1
    and the other end sees in forward Zone 2 must be inside the line, so both ends may trip
    at once.</p>
  </div>

  <h3><span class="sec">10.4</span> Arc resistance, under-reach, and Major Quiz Q3</h3>

  <p>A real fault is rarely a bolt. It is an arc, with resistance. From §10.1,
  $Z_{\text{app}} = pZ_L$ assumed nothing but line between relay and fault; an arc adds a
  <strong>purely resistive</strong> term:</p>

  <p>$$Z_{\text{app}} \;=\; p\,Z_L \;+\; R_{\text{arc}}$$</p>

  <p>Arc resistance adds no reactance, so on the R–X plane it pushes the measured point
  <strong>horizontally to the right</strong> — away from the line impedance vector and
  towards the edge of the MHO circle. If it pushes far enough, the relay sees a fault
  <em>outside</em> its zone and fails to operate. That is <strong>under-reach</strong>, and
  it is the MHO's characteristic weakness.</p>

  <p>Your notes give Warrington's empirical formula for how large the arc resistance is:</p>

  <div class="box key">
    <div class="label">Key result — Warrington's arc resistance formula</div>
    <p>$$R_{\text{arc}} \;=\; \frac{28{,}710\;L}{I^{1.4}}\ \ \Omega
      \qquad L \text{ in metres}, \quad I \text{ in amperes}$$</p>
    <p>Read the exponent. $R_{\text{arc}}$ falls steeply with current, so arc resistance
    matters most for <strong>low-current faults</strong> — which are the distant ones, where
    the relay has least margin anyway. And it grows with arc length $L$, which grows as the
    arc is blown along by wind and by its own magnetic field, so the resistance
    <em>increases while the fault persists</em>.</p>
    <p>Sample values, worth a sanity check: a 2&nbsp;m arc at 2&nbsp;kA gives
    $1.37\ \Omega$; the same arc at 500&nbsp;A gives $9.56\ \Omega$; a 5&nbsp;m arc at
    2&nbsp;kA gives $3.43\ \Omega$.</p>
  </div>

  <figure data-interactive id="fig-mho">
    <svg viewBox="0 0 640 344" role="img"
         aria-label="The R-X plane with two MHO circles passing through the origin, Zone 1 at seventy per cent reach and Zone 2 at a hundred and twenty per cent, both with their diameters along the line angle. The line impedance vector runs from the origin to the far end of the line. A fault at sixty per cent of the line sits inside Zone 1 when it has no arc resistance, but adding twenty ohms of arc resistance moves it horizontally to the right and out of both circles, so the relay does not operate.">
      <g font-family="ui-sans-serif,system-ui,sans-serif" font-size="10.5">
        <!-- zone circles -->
        <circle cx="217.6" cy="165.6" r="113.8" fill="var(--accent-2)" opacity=".10"/>
        <circle cx="217.6" cy="165.6" r="113.8" fill="none" stroke="var(--accent-2)"
                stroke-width="1.8" stroke-dasharray="7 4"/>
        <circle cx="206.1" cy="211.6" r="66.4" fill="var(--accent)" opacity=".16"/>
        <circle cx="206.1" cy="211.6" r="66.4" fill="none" stroke="var(--accent)" stroke-width="2.4"/>

        <!-- axes -->
        <path d="M176 276H434" stroke="currentColor" stroke-width="1.4" fill="none"/>
        <path d="M434 276l-8-4v8z" fill="currentColor"/>
        <path d="M190 292V32" stroke="currentColor" stroke-width="1.4" fill="none"/>
        <path d="M190 32l-4 8h8z" fill="currentColor"/>
        <text x="440" y="280" fill="var(--ink-faint)">R, Ω</text>
        <text x="186" y="28" text-anchor="end" fill="var(--ink-faint)">X, Ω</text>
        <g fill="var(--ink-faint)" font-size="9" text-anchor="middle">
          <text x="236" y="290">10</text><text x="282" y="290">20</text>
          <text x="328" y="290">30</text><text x="374" y="290">40</text><text x="420" y="290">50</text>
        </g>
        <g fill="var(--ink-faint)" font-size="9" text-anchor="end">
          <text x="185" y="233">10</text><text x="185" y="187">20</text>
          <text x="185" y="141">30</text><text x="185" y="95">40</text><text x="185" y="49">50</text>
        </g>

        <!-- line impedance vector -->
        <path d="M190 276L236 92" stroke="currentColor" stroke-width="2.6" fill="none"/>
        <path d="M236 92l-2 10.5 8-2z" fill="currentColor"/>
        <text x="242" y="88" fill="currentColor" font-size="9.5" font-weight="650">Z<tspan font-size="8" dy="2">L</tspan><tspan dy="-2"> = 10 + j40</tspan></text>
        <text x="242" y="100" fill="var(--ink-faint)" font-size="9">|Z<tspan font-size="7" dy="1">L</tspan><tspan dy="-1">| = 41.23 Ω, θ</tspan><tspan font-size="7" dy="1">L</tspan><tspan dy="-1"> = 75.96°</tspan></text>

        <!-- line angle arc -->
        <path d="M230 276A40 40 0 0 0 199.7 237.2" fill="none" stroke="var(--ink-faint)" stroke-width="1"/>
        <text x="236" y="256" fill="var(--ink-faint)" font-size="9">τ = θ<tspan font-size="7" dy="1">L</tspan></text>

        <!-- reach point -->
        <circle cx="222.2" cy="147.2" r="3.4" fill="var(--accent)"/>
        <text x="228" y="140" fill="var(--accent)" font-size="9">reach 28.86 Ω</text>

        <!-- fault without arc -->
        <circle id="mho-dot0" cx="217.6" cy="165.6" r="4.6" fill="var(--good)"/>
        <text id="mho-t0" x="206" y="176" text-anchor="end" fill="var(--good)" font-size="9">no arc: 6 + j24</text>

        <!-- arc shift arrow -->
        <path id="mho-arrow" d="M224 165.6H303" stroke="var(--warn)" stroke-width="2.2"
              stroke-dasharray="6 3" fill="none"/>
        <path id="mho-head" d="M309.6 165.6l-9-4.5v9z" fill="var(--warn)"/>
        <text id="mho-arclbl" x="262" y="158" text-anchor="middle" fill="var(--warn)" font-size="9">+ R<tspan font-size="7" dy="1">arc</tspan><tspan dy="-1"> = 20 Ω</tspan></text>

        <!-- fault with arc -->
        <circle id="mho-dot" cx="309.6" cy="165.6" r="5.6" fill="var(--warn)"/>
        <text id="mho-t" x="318" y="162" fill="var(--warn)" font-size="9.5" font-weight="650">26 + j24</text>
        <text id="mho-t2" x="318" y="174" fill="var(--warn)" font-size="9">|Z| = 35.39 Ω</text>

        <!-- zone labels -->
        <text x="196" y="246" fill="var(--accent)" font-size="9.5" font-weight="650">Zone 1</text>
        <text x="196" y="258" fill="var(--accent)" font-size="8.5">70% · instant</text>
        <text x="300" y="70" fill="var(--accent-2)" font-size="9.5" font-weight="650">Zone 2 — 120%, timed</text>

        <!-- verdict panel -->
        <g font-size="10">
          <text x="452" y="196" fill="var(--ink-faint)" font-weight="650">Zone 1 (70%)</text>
          <text id="mho-v1" x="452" y="212" fill="var(--good)" font-weight="700">NO TRIP</text>
          <text x="452" y="238" fill="var(--ink-faint)" font-weight="650">Zone 2 (120%)</text>
          <text id="mho-v2" x="452" y="254" fill="var(--good)" font-weight="700">NO TRIP</text>
          <text id="mho-note" x="452" y="280" fill="var(--warn)" font-size="9">under-reach —<tspan x="452" dy="11">the arc has pushed the</tspan><tspan x="452" dy="11">fault out of both zones</tspan></text>
        </g>
      </g>
    </svg>

    <div class="controls">
      <label>fault position
        <input type="range" id="mho-p" min="0" max="100" step="1" value="60">
        <output id="mho-p-v" class="v">60%</output>
      </label>
      <label>R<sub>arc</sub>
        <input type="range" id="mho-r" min="0" max="40" step="1" value="20">
        <output id="mho-r-v" class="v">20 Ω</output>
      </label>
      <button id="mho-q3">Major Quiz Q3</button>
    </div>
    <p class="readout" id="mho-read">Fault at 60% with 20 Ω arc: Z = 26 + j24,
      |Z| = 35.39 Ω &gt; reach 28.86 Ω — <strong>no trip</strong>, which is the
      master-copy answer.</p>

    <figcaption><strong>Figure 10.2 — Why arc resistance is the MHO relay's weakness, and
    it is quantitative.</strong> Set the arc resistance to zero and the fault at 60% sits
    comfortably <em>inside</em> Zone 1 — the relay would trip instantaneously, correctly.
    Add 20&nbsp;Ω of arc and the point slides horizontally out of both circles: the fault is
    real, it is inside the protected line, and the relay does nothing. Notice why the
    geometry is so unforgiving — the circle is narrow in the $R$ direction precisely because
    its diameter is tilted along the line angle of 76°, which is what gives the MHO its good
    immunity to load. <strong>Arc tolerance and load immunity are the same trade-off seen
    from two sides.</strong></figcaption>
  </figure>

  <div class="box key">
    <div class="label">Key result — how much arc the zone can actually tolerate</div>
    <p>Sweeping the figure's two sliders gives the largest arc resistance Zone&nbsp;1 can
    absorb at each fault position, for this line and a 70% reach:</p>
    <div class="tw"><table>
      <thead><tr><th>Fault at</th><th>10%</th><th>20%</th><th>30%</th><th>40%</th><th>50%</th><th>60%</th><th>70%+</th></tr></thead>
      <tbody><tr><td>tolerates up to</td><td>12.5 Ω</td><td>14.5 Ω</td><td>14.5 Ω</td>
          <td>13.5 Ω</td><td>11.5 Ω</td><td>7.5 Ω</td><td><strong>0 Ω</strong></td></tr></tbody>
    </table></div>
    <p>Two things to take from that row, and the second is not obvious.</p>
    <p><strong>Tolerance collapses near the reach boundary.</strong> A fault at 70% of the
    line is <em>at</em> the 70% reach, so there is no margin left for anything — any arc at
    all puts it outside. This is why Zone&nbsp;1 is normally set to 80% and not to 100%
    (§10.3): the shortfall is margin for exactly this.</p>
    <p><strong>But tolerance also falls for a very close fault.</strong> It peaks around
    20–30% of the line, not at 0%. The reason is the circle's geometry: it
    <em>passes through the origin</em>, so it is pinched to nothing there and widens as you
    move out along the diameter. A fault close to the relay therefore has less of the circle
    to its right than a mid-line fault does. That is the concrete cost of the MHO
    characteristic passing through the origin, which §10.2 flagged as its one structural
    weakness.</p>
  </div>


  <div class="proc">
    <div class="label">Procedure — MHO relay, trip or no trip</div>
    <ol>
      <li><strong>Write the line impedance</strong> in rectangular form, $Z_L = R_L + jX_L$,
      and compute $|Z_L| = \sqrt{R_L^2 + X_L^2}$.</li>
      <li><strong>Compute the reach setting</strong>: $\text{reach} = (\text{percentage
      reach}) \times |Z_L|$. This is a <em>magnitude</em>, in ohms.</li>
      <li><strong>Compute the apparent impedance</strong>, in rectangular form:
      $Z_{\text{app}} = p\,Z_L + R_{\text{arc}}$ — multiply the <em>complex</em> $Z_L$ by
      the fault position, then add the arc resistance to the <em>real part only</em>.</li>
      <li><strong>Take its magnitude</strong>: $|Z_{\text{app}}|$.</li>
      <li><strong>Compare and state the action.</strong> $|Z_{\text{app}}|$ less than the
      reach $\Rightarrow$ inside the zone $\Rightarrow$ trip.</li>
    </ol>
    <p style="margin-top:.7rem"><strong>Keep the three numbers separate.</strong> Step 3
    gives a complex number, step 2 and step 4 give magnitudes. Writing any of them into the
    wrong blank is the single most common error here — and the examiner made it himself,
    see below.</p>
  </div>

  <div class="box ex">
    <div class="label">Worked example 1 — the full MHO decision
      <span class="tag ref">Major Quiz Q3</span></div>
    <p><em>A transmission line has $Z_L = 10 + j40\ \Omega$. An MHO relay is set to reach
    70% of the line impedance. A fault occurs at 60% of the line length with an arc
    resistance of 20&nbsp;$\Omega$ in series. Find the apparent impedance, its magnitude and
    the reach setting, and say what the relay does.</em></p>
    <p><strong>1.</strong> $|Z_L| = \sqrt{10^2 + 40^2} = \sqrt{1700} = 41.231\ \Omega$, at
    an angle $\theta_L = \arctan(40/10) = 75.96°$.</p>
    <p><strong>2.</strong> Reach setting:</p>
    <p>$$\text{reach} = 0.70 \times 41.231 = \mathbf{28.86\ \Omega}$$</p>
    <p><strong>3.</strong> Apparent impedance — multiply the complex $Z_L$ by 0.6, then add
    the arc resistance to the real part:</p>
    <p>$$Z_{\text{app}} = 0.6(10 + j40) + 20 = (6 + j24) + 20 = \mathbf{26 + j24\ \Omega}$$</p>
    <p><strong>4.</strong> Magnitude:</p>
    <p>$$|Z_{\text{app}}| = \sqrt{26^2 + 24^2} = \sqrt{676 + 576} = \sqrt{1252}
      = \mathbf{35.39\ \Omega}$$</p>
    <p><strong>5.</strong> $35.39\ \Omega > 28.86\ \Omega$, so the fault lies outside the
    Zone&nbsp;1 reach: <strong>the relay does not trip.</strong></p>
    <p class="read">The fault is at 60% of a line whose Zone 1 covers 70%, so it is
    <em>inside</em> the protected section and the relay <em>should</em> operate. It does not,
    and the arc resistance is the entire reason: without it the apparent impedance would be
    $6 + j24$ with magnitude $24.74\ \Omega$, comfortably inside 28.86. Twenty ohms of arc
    has turned a correct instantaneous trip into a failure to operate — textbook
    <strong>under-reach</strong>.</p>
    <p>What actually happens on a real system is that Zone 2 picks it up after its 0.3–0.4 s
    delay, so the fault is cleared, just slowly. Check that here: Zone 2 at 120% reaches
    $1.2 \times 41.231 = 49.48\ \Omega$, and $35.39 < 49.48$, so Zone 2 does see it. That is
    precisely what the timed backup zone is for, and saying so is the complete answer to
    "comment on the result".</p>
  </div>

  <div class="box warn">
    <div class="label">Watch out — the examiner made an error here, and it tells you what the trap is</div>
    <p>On the master copy of this question, the answers were filled in, struck through and
    corrected. He first wrote the <em>magnitude</em> (35.39) into the blank asking for the
    complex apparent impedance, then wrote the <em>reach</em> (28.86) into the blank asking
    for the magnitude, then corrected both. The final answer
    "$26 + j24$" is written in the left margin rather than in the blank itself.</p>
    <p>So the difficulty in this question is <strong>not the physics — it is keeping three
    numbers in their right places</strong>: a rectangular impedance, its modulus, and a
    setting. All three are in ohms, all three are plausible-looking answers, and there is no
    step marking. Label them explicitly as you work:</p>
    <p>$Z_{\text{app}} = 26 + j24$ &nbsp;·&nbsp; $|Z_{\text{app}}| = 35.39$ &nbsp;·&nbsp;
    $\text{reach} = 28.86$ &nbsp;·&nbsp; compare the <em>second</em> with the
    <em>third</em>.</p>
  </div>

  <div class="box ex">
    <div class="label">Worked example 2 — reach from a line's per-kilometre impedance
      <span class="tag ref">Lab Quiz Q4</span></div>
    <p><em>An MHO relay is set to cover 80% of a 200&nbsp;km line of impedance
    $0.2 + j0.8\ \Omega/\text{km}$. Find the magnitude of the reach setting.</em></p>
    <p><strong>1.</strong> Total line impedance — multiply the per-kilometre figure by the
    length, keeping it complex:</p>
    <p>$$Z_L = 200 \times (0.2 + j0.8) = 40 + j160\ \Omega$$</p>
    <p><strong>2.</strong> Take 80% of it, still complex:</p>
    <p>$$0.8 \times (40 + j160) = 32 + j128\ \Omega$$</p>
    <p><strong>3.</strong> Magnitude:</p>
    <p>$$|32 + j128| = \sqrt{1024 + 16384} = \sqrt{17408} = 131.94
      \approx \mathbf{132\ \Omega}$$</p>
    <p class="read">Note the order of operations: scale the <em>complex</em> impedance and
    then take the magnitude. Doing it the other way round — taking $|Z_L| = 164.9$ and then
    80% of that — gives 131.94 as well, because scaling by a positive real number commutes
    with taking the modulus. So here both routes agree, and that is worth knowing because it
    saves a step. But it does <strong>not</strong> work in Q3 above, where 20&nbsp;Ω was
    added to the real part only: once you add anything, you must be in rectangular form
    first. The habit to build is <em>stay rectangular until the last step</em>.</p>
    <p>The examiner's own working for this question is written in the bonus box at the bottom
    of the page — "$(40 + j160) \times 0.8 = 32 + j128$" — which is easy to misattribute to
    the bonus question.</p>
  </div>

  <h3><span class="sec">10.5</span> Six measuring units, and residual compensation</h3>

  <p>Everything above assumed one voltage and one current. A three-phase line can fault in
  ten different ways, and a single relay element cannot measure the right impedance for all
  of them. Your notes build the full scheme from symmetrical components; here is what it
  amounts to.</p>

  <div class="box key">
    <div class="label">Key result — the six elements</div>
    <p>A full distance scheme per zone needs <strong>six measuring units</strong>, with
    their outputs combined through an OR gate so that any one of them can trip:</p>
    <div class="tw"><table>
      <thead><tr><th>Type</th><th>Elements</th><th>Measures</th></tr></thead>
      <tbody>
        <tr><td><strong>Three phase-to-phase</strong></td><td>a–b, b–c, c–a</td>
            <td>$Z = \dfrac{V_a - V_b}{I_a - I_b}$ and its two rotations</td></tr>
        <tr><td><strong>Three phase-to-ground</strong></td><td>a–g, b–g, c–g</td>
            <td>$Z = \dfrac{V_a}{I_a + k\,I_{\text{res}}}$ and its two rotations</td></tr>
      </tbody>
    </table></div>
    <p>The phase-to-phase elements use a <em>line</em> voltage over a <em>difference</em> of
    currents, which is the correct ratio for a fault between two phases. The
    phase-to-ground elements need a correction, and that correction is the interesting
    part.</p>
  </div>

  <div class="box why">
    <div class="label">Why it happens — where the residual compensation factor $k$ comes from</div>
    <p>For a phase-to-ground fault the current returns through the earth, not through another
    phase. The earth path has a different impedance from the phase conductor, so the naive
    ratio $V_a/I_a$ does not give $pZ_L$ — it gives something larger, and the relay
    under-reaches on every earth fault.</p>
    <p>Working it through in symmetrical components, the voltage on the faulted phase is</p>
    <p>$$V_a = p\bigl(Z_1 I_1 + Z_2 I_2 + Z_0 I_0\bigr)$$</p>
    <p>and since for a line $Z_1 = Z_2$, and $I_a = I_1 + I_2 + I_0$, this rearranges to</p>
    <p>$$V_a = p\,Z_1\Bigl(I_a + \frac{Z_0 - Z_1}{Z_1}\,I_0\Bigr)$$</p>
    <p>With $I_{\text{res}} = I_a + I_b + I_c = 3I_0$ from §5.7, define</p>
    <p>$$\boxed{\;k = \frac{Z_0 - Z_1}{3\,Z_1}\;}
      \qquad\text{so that}\qquad
      \frac{V_a}{I_a + k\,I_{\text{res}}} = p\,Z_1$$</p>
    <p>and the relay now reads the <em>positive-sequence</em> line impedance times the fault
    position — exactly the same quantity the phase-to-phase elements read, so one reach
    setting serves both. <strong>That is the entire purpose of $k$: to make an earth-fault
    measurement comparable with a phase-fault measurement.</strong></p>
    <p>Typical values: an overhead line has $Z_0 \approx 3 Z_1$, giving
    $k \approx (3-1)/3 = 0.67$. A cable has a lower $Z_0/Z_1$ ratio and therefore a smaller
    $k$. If a question gives you $Z_0$ and $Z_1$ and asks for the residual compensation
    factor, this one line is the answer.</p>
    <p>The revision sheet <span class="tag ref">revision sheet p. 3</span> writes the same
    factor as $k_0$ and the compensated reading as
    $Z_{\text{relay}} = V_a / (I_a + k_0 I_{\text{res}})$. $k$ and $k_0$ are one quantity.
    In general it is a complex number, because $Z_0$ and $Z_1$ have different angles. It
    comes out real, as in the example below, only when $Z_0$ is a real multiple of
    $Z_1$.</p>
  </div>

  <div class="box key">
    <div class="label">Key result — in a single-line-to-ground fault, $I_a = 3I_0 = I_{\text{res}}$ <span class="tag ref">revision sheet p. 3</span></div>
    <p>For a solid single-line-to-ground (SLG) fault on phase $a$ of a radially fed line,
    phases $b$ and $c$ carry no fault current. Then the three sequence currents are
    forced to be equal:</p>
    <p>$$I_1 = I_2 = I_0
      \qquad\Longrightarrow\qquad
      I_a = I_1 + I_2 + I_0 = 3I_0 = I_{\text{res}}$$</p>
    <p>The faulted phase carries the entire residual current: $I_a$ and $I_{\text{res}}$ are
    the same number. So the compensated denominator collapses to
    $I_a + k_0 I_a = (1 + k_0)\,I_a$, and the relay reads</p>
    <p>$$Z_{\text{relay}} = \frac{p\,Z_1\,(1 + k_0)\,I_a}{(1 + k_0)\,I_a} = p\,Z_1
      \qquad\text{but with } k_0 = 0:\quad
      Z_{\text{relay}} = \frac{V_a}{I_a} = p\,Z_1\,(1 + k_0)$$</p>
    <p>Setting $k_0$ to zero therefore leaves the factor $(1+k_0)$ uncancelled. The relay
    reads <em>too much</em> impedance, so it sees every earth fault as further away than it
    is: it <strong>under-reaches</strong>.</p>
  </div>

  <div class="box ex">
    <div class="label">Worked example 3 — what a wrong $k_0$ does at the Zone-1 boundary
      <span class="tag ref">revision sheet p. 3</span></div>
    <p><em>A 100&nbsp;km overhead line has $Z_1 = 0.10 + j0.50\ \Omega/\text{km}$ and
    $Z_0 = 0.30 + j1.50\ \Omega/\text{km}$. Zone 1 is set to 80%. Find $k_0$. Then, for a
    solid SLG fault at 80&nbsp;km, find what the earth-fault element reads with the correct
    $k_0$ and with $k_0 = 0$, and say whether it trips.</em></p>
    <p><strong>1.</strong> Compare the two impedances. $Z_0 = 3Z_1$ exactly, because
    $3(0.10 + j0.50) = 0.30 + j1.50$. So the ratio $Z_0/Z_1 = 3$ and</p>
    <p>$$k_0 = \frac{Z_0 - Z_1}{3Z_1} = \frac{3Z_1 - Z_1}{3Z_1} = \frac{2}{3} = 0.667$$</p>
    <p><strong>2.</strong> Line and setting. $Z_{1L} = 100(0.10 + j0.50) = 10 + j50\ \Omega$,
    so $|Z_{1L}| = \sqrt{100 + 2500} = 50.99\ \Omega$. Zone 1 is 80% of that:</p>
    <p>$$Z_{\text{set}} = 0.80 \times 50.99 = \mathbf{40.79\ \Omega}$$</p>
    <p><strong>3.</strong> The fault at 80&nbsp;km is at $p = 0.80$, so its true
    positive-sequence impedance is $0.80 \times 50.99 = 40.79\ \Omega$. It sits <em>exactly
    on</em> the Zone-1 boundary, which is the hardest place to be right.</p>
    <p><strong>4.</strong> With the correct $k_0 = 0.667$ the relay reads
    $p\,|Z_{1L}| = 40.79\ \Omega$. That equals the setting: the fault is at the boundary and
    the element operates.</p>
    <p><strong>5.</strong> With $k_0 = 0$ (the compensation left out) the relay reads</p>
    <p>$$|Z_{\text{relay}}| = 40.79\,(1 + 0.667) = 40.79 \times 1.667 = \mathbf{68.0\ \Omega}$$</p>
    <p class="read">68.0&nbsp;Ω is far outside a
    40.79&nbsp;Ω setting, so with $k_0 = 0$ the relay refuses to trip at its own Zone-1
    boundary. The error is not small: a factor of $1 + k_0 = 1.667$, so the apparent reach
    on earth faults shrinks to $40.79/1.667 = 24.5\ \Omega$, only 48% of the line instead of
    80%. A fault at 50&nbsp;km (true impedance 25.5&nbsp;Ω) would already read 42.5&nbsp;Ω
    and fall outside Zone 1 as well. That is why $k_0$ exists: the earth loop contains
    $Z_0$, and without $k_0$ the relay prices every kilometre of an earth fault at
    $1.667$ times the true rate.</p>
  </div>

  <h3><span class="sec">10.6</span> The two things that make a healthy line look faulty</h3>

  <h4>Load encroachment</h4>

  <p>From §5.8, normal load appears on the R–X plane far from the origin at a small angle.
  "Far" is relative to the reach, though. A heavily loaded long line can present an apparent
  impedance of a few hundred ohms at perhaps 25°, and a Zone&nbsp;3 element reaching
  180%&nbsp;of a long line may have a characteristic large enough to contain it. The relay
  then trips a fully healthy, merely busy line.</p>

  <div class="box key">
    <div class="label">Key result — why the MHO shape helps here</div>
    <p>Normal load sits at a <strong>small</strong> impedance angle, typically 10°–30°,
    because load is near unity power factor. A fault sits at the <strong>line
    angle</strong>, typically 70°–85°, because a line is mostly reactance.</p>
    <p>The MHO circle has its diameter along $\tau \approx \theta_L$, so it is
    <em>long</em> in the fault direction and <em>narrow</em> in the load direction. It
    therefore discriminates between them by angle as well as by magnitude — which an
    origin-centred impedance circle cannot do at all, since it is equally wide in every
    direction.</p>
    <p>Where that is not enough, a <strong>load-encroachment blinder</strong> is added: a
    pair of straight lines that carve the low-angle region out of the characteristic, so the
    relay cannot operate there whatever the magnitude.</p>
  </div>

  <div class="box warn">
    <div class="label">Watch out — one mark in your notes is ambiguous, and the physics settles it</div>
    <p>Page 125 of the tablet notes shows a worked case annotated "Normal load → Trip (✓)".
    Taken at face value that says an MHO relay trips on normal load, which would make the
    relay useless.</p>
    <p>Work it from the geometry instead. An MHO circle passes through the origin and has
    diameter equal to the reach — a few tens of ohms, tilted to ~76°. A normal-load point
    sits at a few hundred ohms at ~25°. It is nowhere near inside. <strong>So physically it
    does not trip</strong>, and the tick most likely marks "this case handled correctly"
    rather than "trips".</p>
    <p>Trust the construction, not the annotation, and if a question asks, answer from the
    geometry: compute the load's apparent impedance, compare its magnitude <em>and angle</em>
    with the circle, and state that it lies outside.</p>
  </div>

  <h4>Power swings</h4>

  <p>After a disturbance the machines swing against each other — which is
  Chapter&nbsp;2's subject seen from the protection side. During a swing the apparent
  impedance seen by a relay <em>moves</em>, tracing a locus across the R–X plane, and that
  locus can pass straight through a distance characteristic. The relay then trips a healthy
  line in the middle of a stability event, which is the worst possible moment to remove a
  transmission path.</p>

  <div class="box key">
    <div class="label">Key result — how a swing is told from a fault</div>
    <p><strong>By speed.</strong> A fault appears in under a cycle: the impedance jumps from
    the load point to the fault point essentially instantaneously. A power swing develops
    over hundreds of milliseconds to seconds, because it is governed by machine inertia.</p>
    <p>So a <strong>power-swing blocking</strong> scheme places a second, larger
    characteristic outside the tripping zones and times how long the impedance takes to
    cross between them. Slow crossing $\Rightarrow$ swing $\Rightarrow$ block the trip.
    Fast crossing $\Rightarrow$ fault $\Rightarrow$ allow it.</p>
    <p>That is also the cleanest possible illustration of the "three clocks" frame from
    Chapter&nbsp;1: the <em>only</em> thing distinguishing these two conditions is which
    clock they happen on.</p>
  </div>

  <h3><span class="sec">10.7</span> The fourth characteristic: the quadrilateral <span class="tag ref">revision sheet p. 3</span></h3>

  <p>Look at what each of the three characteristics got wrong. The mho circle is narrow in
  the $R$ direction, which keeps load out and also keeps arcs out (§10.4). The reactance
  line ignores $R$ completely, which welcomes arcs in and welcomes load in too. Both
  problems come from one fact: <strong>a circle, or a line, has only one dial.</strong> You
  cannot widen the $R$ reach without also changing the $X$ reach, because the shape ties
  them together.</p>

  <p>A <strong>quadrilateral</strong> characteristic has four straight edges and so four
  independent dials. It is the numerical-relay default, because a computer can test four
  inequalities as easily as one, whereas a coil and a spring could not.</p>

  <div class="box key">
    <div class="label">Key result — what each edge does <span class="tag ref">revision sheet p. 3</span></div>
    <p>The relay operates when the measured $Z = R + jX$ satisfies all four conditions at
    once:</p>
    <ul>
      <li><strong>Top edge: $X < X_{\text{reach}}$.</strong> This is a reactance line. It
      sets how far along the line the zone reaches, and, because it ignores $R$, it is
      immune to arc resistance.</li>
      <li><strong>Right edge: $R < R_{\text{reach}}$.</strong> This sets how much resistance
      (arc, tower footing) the zone will tolerate, <em>independently</em> of the reactive
      reach. Setting it too large lets heavy load in, so it is chosen a little above the largest
      expected fault resistance.</li>
      <li><strong>Bottom and left edges.</strong> These stop the zone at, or slightly
      behind, the origin so that a fault in the reverse direction is excluded. That is how
      the quadrilateral becomes directional, as the sheet puts it: it combines "the arc
      coverage of reactance with the directionality of mho".</li>
    </ul>
    <p>The sheet's phrase for the whole idea is <em>independent $R$ and $X$ reach</em>.
    (Real relays often tilt the top edge down by a few degrees so that load flow cannot
    make the zone over-reach. That is standard practice, not in the course material.)</p>
  </div>

  <figure>
    <svg viewBox="0 0 640 340" role="img"
         aria-label="One R-X diagram showing four distance characteristics drawn to the same reactive reach. A dashed circle centred on the origin is the impedance relay. A solid circle through the origin with its diameter along the line angle is the mho relay. A horizontal line at the reach height, with the operating region below it extending indefinitely to the right, is the reactance relay. A four-sided box with a top edge at the same height, a right edge at a resistive reach, and bottom and left edges slightly beyond the origin is the quadrilateral. A fault at sixty per cent of the line with twenty ohms of arc resistance lies inside the quadrilateral and below the reactance line but outside both circles. A heavy-load point far to the right lies below the reactance line, so only the reactance relay would operate on it.">
      <g font-family="ui-sans-serif,system-ui,sans-serif" font-size="10">
        <!-- impedance circle -->
        <circle cx="200" cy="250" r="75" fill="var(--accent-2)" opacity=".08"/>
        <circle cx="200" cy="250" r="75" fill="none" stroke="var(--accent-2)" stroke-width="1.8" stroke-dasharray="6 4"/>
        <!-- mho circle -->
        <circle cx="219.4" cy="177.6" r="75" fill="var(--good)" opacity=".12"/>
        <circle cx="219.4" cy="177.6" r="75" fill="none" stroke="var(--good)" stroke-width="2.4"/>
        <!-- quadrilateral -->
        <path d="M186 105H335V262H168Z" fill="var(--accent)" opacity=".10"/>
        <path d="M186 105H335V262H168Z" fill="none" stroke="var(--accent)" stroke-width="2.4" stroke-linejoin="round"/>
        <!-- reactance line -->
        <path d="M110 105H442" stroke="var(--exam)" stroke-width="2.4" fill="none"/>
        <path d="M448 105l-9-4.5v9z" fill="var(--exam)"/>
        <g stroke="var(--exam)" stroke-width="1.2" fill="none">
          <path d="M360 105v14M385 105v14M410 105v14"/>
          <path d="M356 115l4 5 4-5M381 115l4 5 4-5M406 115l4 5 4-5"/>
        </g>
        <text x="384" y="98" text-anchor="middle" fill="var(--exam)" font-size="9">operates below</text>

        <!-- axes -->
        <path d="M110 250H620" stroke="currentColor" stroke-width="1.3" fill="none"/>
        <path d="M620 250l-8-4v8z" fill="currentColor"/>
        <path d="M200 336V42" stroke="currentColor" stroke-width="1.3" fill="none"/>
        <path d="M200 42l-4 8h8z" fill="currentColor"/>
        <text x="624" y="266" fill="var(--ink-faint)" font-size="9">R</text>
        <text x="190" y="40" text-anchor="end" fill="var(--ink-faint)" font-size="9">X</text>

        <!-- line impedance -->
        <path d="M200 250L238.8 105.1" stroke="currentColor" stroke-width="2.4" fill="none"/>
        <circle cx="238.8" cy="105.1" r="3.4" fill="currentColor"/>
        <text x="148" y="100" fill="currentColor" font-size="9" font-weight="650">end of Zone 1 reach</text>

        <!-- fault points -->
        <circle cx="223.3" cy="163.1" r="4" fill="var(--good)"/>
        <path d="M229 163.1H291" stroke="var(--warn)" stroke-width="2" stroke-dasharray="5 3" fill="none"/>
        <path d="M298 163.1l-8-4v8z" fill="var(--warn)"/>
        <circle cx="303.3" cy="163.1" r="5.4" fill="var(--warn)"/>
        <rect x="425" y="210" width="10" height="10" fill="currentColor"/>
        <text x="430" y="238" text-anchor="middle" fill="currentColor" font-size="9">heavy load</text>

        <!-- legend -->
        <g font-size="9">
          <path d="M462 62h22" stroke="var(--accent-2)" stroke-width="1.8" stroke-dasharray="6 4"/>
          <text x="490" y="65" fill="currentColor">Impedance</text>
          <path d="M462 80h22" stroke="var(--good)" stroke-width="2.4"/>
          <text x="490" y="83" fill="currentColor">Mho</text>
          <path d="M462 98h22" stroke="var(--exam)" stroke-width="2.4"/>
          <text x="490" y="101" fill="currentColor">Reactance</text>
          <path d="M462 116h22" stroke="var(--accent)" stroke-width="2.4"/>
          <text x="490" y="119" fill="currentColor">Quadrilateral</text>

          <circle cx="473" cy="144" r="5" fill="var(--warn)"/>
          <text x="490" y="147" fill="currentColor">60% fault + 20 Ω arc</text>
          <rect x="468" y="160" width="10" height="10" fill="currentColor"/>
          <text x="490" y="169" fill="currentColor">heavy load</text>

          <text x="462" y="196" fill="var(--ink-faint)" font-weight="650">Arc fault trips?</text>
          <text x="462" y="209" fill="var(--warn)">impedance no · mho no</text>
          <text x="462" y="222" fill="var(--good)">reactance yes · quad yes</text>
          <text x="462" y="244" fill="var(--ink-faint)" font-weight="650">Load trips?</text>
          <text x="462" y="257" fill="var(--warn)" font-weight="650">reactance YES (wrong)</text>
          <text x="462" y="270" fill="var(--good)">the other three no</text>
        </g>
      </g>
    </svg>
    <figcaption><strong>Figure 10.3 — Four characteristics, one diagram, one reactive
    reach.</strong> All four are drawn to the same height on the $X$ axis (the end of the
    Zone&nbsp;1 reach on the line impedance vector). The circles are tied to the line angle
    or to the origin, so they cannot grow in $R$ without growing in $X$. The reactance line
    ignores $R$, so the arc fault (the Q3 numbers of §10.4, $26 + j24\ \Omega$) is covered —
    but so is heavy load far to the right, which is why it needs a starter. The
    quadrilateral keeps the reactance line's top edge and then closes the box on the right at
    an $R$ reach a little above the arc: it trips on the arc fault and ignores the load. The
    figure is schematic; the shapes are drawn to scale only in the $X$ reach.</figcaption>
  </figure>

  <div class="tw"><table>
    <thead><tr><th></th><th>Impedance</th><th>Mho</th><th>Reactance</th><th>Quadrilateral</th></tr></thead>
    <tbody>
      <tr><td>Shape</td><td>circle on origin</td><td>circle through origin</td><td>line $X$ = const</td>
          <td>four straight edges</td></tr>
      <tr><td>Directional?</td><td>no, needs a separate element</td><td>yes, inherently</td>
          <td>no, needs a starter</td><td>yes, by its left and bottom edges</td></tr>
      <tr><td>Arc resistance</td><td>largest cover of the circles</td><td>poor</td>
          <td>immune</td><td>set by $R_{\text{reach}}$</td></tr>
      <tr><td>Load</td><td>worst encroachment</td><td>least affected</td>
          <td>operates on load</td><td>set by $R_{\text{reach}}$</td></tr>
      <tr><td>Where used</td><td>older Zone 2 and 3</td><td>the workhorse</td>
          <td>short lines, <strong>with a starter</strong></td><td>numerical relays</td></tr>
    </tbody>
  </table></div>

  <div class="box ex">
    <div class="label">Worked example 4 — the Q3 fault again, on a quadrilateral
      <span class="tag ref">revision sheet p. 3</span></div>
    <p><em>The line of Worked example 1 ($Z_L = 10 + j40\ \Omega$, fault at 60% with
    20&nbsp;Ω arc, so $Z_{\text{app}} = 26 + j24\ \Omega$) is now protected by a
    quadrilateral Zone&nbsp;1 with $X_{\text{reach}} = 0.70 \times 40 = 28\ \Omega$ and
    $R_{\text{reach}} = 40\ \Omega$. Does it trip? What does it do with a heavy load of
    $60\ \Omega$ at $25°$?</em></p>
    <p><strong>1.</strong> Fault. $X = 24\ \Omega < 28\ \Omega$ and $R = 26\ \Omega < 40\ \Omega$:
    inside both edges, and in front of the relay. <strong>Trip.</strong></p>
    <p><strong>2.</strong> Load. $R = 60\cos 25° = 54.4\ \Omega$ and
    $X = 60\sin 25° = 25.4\ \Omega$. The reactance test passes ($25.4 < 28$), but
    $R = 54.4\ \Omega > 40\ \Omega$ fails the right edge. <strong>No trip.</strong></p>
    <p class="read">The mho relay of Worked example 1
    failed to trip on this fault because its single circle has no spare width in $R$. The
    quadrilateral trips because the $R$ edge was set independently, to 40&nbsp;Ω against a
    20&nbsp;Ω arc. A pure reactance relay with the same 28&nbsp;Ω reach would also have
    tripped on the fault, and would also have tripped on the load, because
    $25.4 < 28$. The right edge is the only thing standing between the load and a false
    trip, which is why it is not made arbitrarily large.</p>
  </div>

  <h3><span class="sec">10.8</span> What a distance relay gets wrong <span class="tag ref">revision sheet p. 4</span></h3>

  <p>The idea of §10.1 is that $V/I$ measures distance. Every error in this section is a way
  in which $V/I$ at the relay stops being $p\,Z_L$. The sheet asks you to know each one, so
  here they are with their mechanisms. Arc resistance, load encroachment and power swings
  have been met already; the rest are new.</p>

  <h4>Arc resistance: worst on short lines</h4>

  <p>§10.4 showed that an arc adds to the real part only, so a mho relay under-reaches and a
  reactance relay is unaffected. The sheet's addition is <em>where</em> it hurts. What
  matters is the arc compared with the line it sits on. Take Warrington's 1.37&nbsp;Ω (a
  2&nbsp;m arc at 2&nbsp;kA) on the line of §10.5, with $|Z_L| = 50.99\ \Omega$ at
  100&nbsp;km: that is 2.7% of the line impedance. On a 10&nbsp;km line of the same type,
  $|Z_L| = 5.10\ \Omega$, and the same arc is 27%. The mho circle for the short line is ten
  times smaller, while the arc has not shrunk at all. Hence reactance and quadrilateral
  characteristics on short lines.</p>

  <h4>Infeed and outfeed</h4>

  <p>Suppose relay A protects line AB, and a second line feeds a source into the bus B. A
  fault sits on the line beyond B, a distance $Z_{BF}$ from B. The current in line AB is
  $I_A$. The current in the faulted section beyond B is larger, $I_A + I_B$, because the
  second source adds $I_B$ there. Relay A sees only $I_A$, but the voltage at A includes the
  drop across both sections:</p>

  <p>$$V_A = I_A Z_{AB} + (I_A + I_B)\,Z_{BF}
    \qquad\Longrightarrow\qquad
    Z_{\text{app}} = \frac{V_A}{I_A} = Z_{AB} + \Bigl(1 + \frac{I_B}{I_A}\Bigr) Z_{BF}$$</p>

  <p>The second section's impedance is multiplied by $1 + I_B/I_A$, which exceeds 1 when
  $I_B$ flows into the fault. The relay sees the fault <em>further away</em> than it is:
  <strong>infeed causes under-reach.</strong> If the intermediate current flows the other
  way (outfeed, a load or tap drawing current away from the faulted path, so that $I_B$ is
  negative) the factor is below 1 and the relay over-reaches.</p>

  <div class="box ex">
    <div class="label">Worked example 5 — infeed pushes a Zone-2 fault out of the zone
      <span class="tag ref">revision sheet p. 4</span></div>
    <p><em>Line AB has $Z_{AB} = 6 + j24\ \Omega$ and the next line BC has
    $Z_{BC} = 4 + j16\ \Omega$. Relay A's Zone 2 is set to the whole of AB plus 50% of BC. A
    fault occurs 40% of the way along BC, and a source at B contributes
    $I_B = 0.5\,I_A$. Does Zone 2 see it? Repeat with $I_B = -0.5\,I_A$ (outfeed).</em></p>
    <p><strong>1.</strong> Zone-2 reach. $Z_{AB} + 0.5 Z_{BC} = 6 + j24 + 2 + j8 = 8 + j32$, so
    the setting is $\sqrt{64 + 1024} = 32.99\ \Omega$.</p>
    <p><strong>2.</strong> Fault impedance beyond B: $Z_{BF} = 0.4(4 + j16) = 1.6 + j6.4\ \Omega$.</p>
    <p><strong>3.</strong> True impedance (no infeed): $7.6 + j30.4$, magnitude
    $\sqrt{57.76 + 924.16} = 31.34\ \Omega$. That is less than 32.99, so with no infeed Zone 2
    would see the fault.</p>
    <p><strong>4.</strong> With infeed, $1 + I_B/I_A = 1.5$:</p>
    <p>$$Z_{\text{app}} = 6 + j24 + 1.5(1.6 + j6.4) = 8.4 + j33.6\ \Omega,
      \qquad |Z_{\text{app}}| = \sqrt{70.56 + 1128.96} = 34.63\ \Omega$$</p>
    <p><strong>5.</strong> $34.63 > 32.99$, so the fault is <strong>outside</strong> Zone 2:
    under-reach.</p>
    <p><strong>6.</strong> With outfeed, $1 + I_B/I_A = 0.5$:
    $Z_{\text{app}} = 6.8 + j27.2$, magnitude $\sqrt{46.24 + 739.84} = 28.04\ \Omega$.</p>
    <p class="read">A real fault, 31.34&nbsp;Ω from A,
    reads 34.63&nbsp;Ω with infeed (11% too far) and 28.04&nbsp;Ω with outfeed (11% too
    near). The infeed case is the dangerous one: the relay does not see a fault it is meant
    to back up. The remedy is to set the Zone-2 and Zone-3 reaches with the infeed in mind,
    which means using a larger $1 + I_B/I_A$ than the everyday value.</p>
  </div>

  <h4>Source-to-line impedance ratio (SIR)</h4>

  <p>Define $\text{SIR} = Z_S / Z_L$, where $Z_S$ is the impedance of the source behind the
  relay. A <em>weak</em> source has a large $Z_S$ and so a high SIR. In a three-phase fault
  at a fraction $p$ of the line, the fault current is limited by $Z_S + pZ_L$, and the relay
  sees only the drop across the line part:</p>

  <p>$$\frac{V_{\text{relay}}}{V_{\text{source}}} = \frac{pZ_L}{Z_S + pZ_L} = \frac{p}{\text{SIR} + p}$$</p>

  <p>At the Zone-1 reach, $p = 0.8$. With a strong source, SIR&nbsp;=&nbsp;0.5, the relay
  retains $0.8/1.3 = 61.5\%$ of the source voltage. With a weak source,
  SIR&nbsp;=&nbsp;10, it retains $0.8/10.8 = 7.4\%$. A voltage error of 1% of nominal (noise,
  CT and VT inaccuracy) is then 1/7.4, about 13%, of what the relay is trying to measure,
  and 13% eats most of the 20% margin between Zone 1's 80% and the end of the line. The relay has not changed. Its signal has shrunk, and its errors have not.</p>

  <h4>The CVT transient</h4>

  <p>A capacitor voltage transformer (CVT) steps voltage down using a capacitive divider
  followed by a small tuned transformer, which is cheaper than an ordinary voltage
  transformer at transmission voltage. Both the capacitors and the tuning inductor store
  energy. When the line voltage collapses in a close-in fault, that energy does not vanish
  at once: the secondary voltage decays over a few cycles instead of dropping to zero. The
  relay is shown more voltage than the fault allows, reads $V/I$ too high, and
  <strong>momentarily under-reaches for close-in faults</strong> (the sheet's phrase on
  p. 1). Standard practice (not in the course material) is to filter this out or to add a
  short delay to Zone&nbsp;1 for the highest-risk faults.</p>

  <h4>Power swing and load encroachment, with the sheet's framing</h4>

  <p>§10.6 timed the crossing between two characteristics. The sheet states the same test as
  a <strong>rate of change of $Z$</strong>: a fault is a <em>step</em>, a swing is a
  <em>drift</em>. As an illustration (the timer values are settings, not course constants), a
  fault takes the impedance point across the gap in under a cycle (20&nbsp;ms at 50&nbsp;Hz),
  while a swing needs 150&nbsp;ms or more. Slow means swing: block the trip.</p>

  <p>For load encroachment, the sheet's wording is "heavy load at low power factor". Both
  words matter. <em>Heavy</em> makes $|Z|$ small, bringing the load point towards the
  Zone&nbsp;3 boundary; <em>low power factor</em> makes the load angle large, towards the line
  angle, which removes the angle discrimination §10.6 relied on. The cures are the
  load-encroachment blinder of §10.6 or a quadrilateral whose $R$ edge stops short of the
  load, as in Worked example 4.</p>

  <h3><span class="sec">10.9</span> Primary ohms to secondary ohms <span class="tag ref">revision sheet p. 4</span></h3>

  <p>The relay does not sit on the line. It sits behind a CT and a VT, so it sees a small
  current and a small voltage, and the impedance it calculates is a different number from the
  line's. Settings in the relay are entered in <strong>secondary ohms</strong>. Settings
  calculated from line data are in <strong>primary ohms</strong>. The conversion is where
  many marks go.</p>

  <div class="box key">
    <div class="label">Key result — the conversion <span class="tag ref">revision sheet p. 4</span></div>
    <p>Let the CT ratio be $N_{CT}$ and the VT ratio be $N_{VT}$ (each as primary divided by
    secondary, so a 1000/5 CT has $N_{CT} = 200$). The relay sees
    $V_{\text{sec}} = V_{\text{pri}}/N_{VT}$ and $I_{\text{sec}} = I_{\text{pri}}/N_{CT}$,
    so</p>
    <p>$$Z_{\text{sec}} = \frac{V_{\text{sec}}}{I_{\text{sec}}}
      = \frac{V_{\text{pri}}/N_{VT}}{I_{\text{pri}}/N_{CT}}
      = Z_{\text{pri}}\;\frac{N_{CT}}{N_{VT}}$$</p>
    <p><strong>Multiply by the CT ratio, divide by the VT ratio.</strong> The memory aid:
    the VT <em>shrinks</em> the voltage, which would shrink the impedance, and the CT shrinks
    the current, which makes the impedance look <em>larger</em>. The CT term goes on top.</p>
  </div>

  <div class="box ex">
    <div class="label">Worked example 6 — setting Zone 1 in secondary ohms, and the inversion error
      <span class="tag ref">revision sheet p. 4</span></div>
    <p><em>The Zone-1 setting of Worked example 3 is 40.79&nbsp;Ω primary. The CT is
    1000/5 and the VT is 220&nbsp;kV/110&nbsp;V. Find the secondary setting, and show what the
    inverted formula would give.</em></p>
    <p><strong>1.</strong> Ratios: $N_{CT} = 1000/5 = 200$ and
    $N_{VT} = 220\,000/110 = 2000$.</p>
    <p><strong>2.</strong> Correct conversion:</p>
    <p>$$Z_{\text{sec}} = 40.79 \times \frac{200}{2000} = \mathbf{4.079\ \Omega}$$</p>
    <p><strong>3.</strong> Inverted (wrong):
    $40.79 \times 2000/200 = 407.9\ \Omega$.</p>
    <p class="read">The correct and the inverted answers
    differ by a factor $(N_{VT}/N_{CT})^2 = 100$. The wrong answer is a perfectly believable
    resistor-sized number, so nothing about it looks broken. A relay set to 407.9&nbsp;Ω would
    never see a fault on the line, because the real fault looks like 4&nbsp;Ω on the
    secondary side. Check the direction before you write the answer: secondary impedance
    values for a transmission line are typically a few ohms, not hundreds (a rule of thumb,
    not a course result).</p>
  </div>

  <div class="box warn">
    <div class="label">Remember — the sheet's list for distance protection <span class="tag ref">revision sheet p. 4</span></div>
    <ul>
      <li><strong>A reactance relay takes only the imaginary part.</strong> Write $X$ for it,
      never $|Z|$. Using $|Z|$ lets the arc resistance back into the answer and defeats the
      only reason to choose the characteristic. In Worked example 4 the reactance test used
      $X = 24\ \Omega$, not $35.39\ \Omega$.</li>
      <li><strong>Primary to secondary: multiply by the CT ratio, divide by the VT
      ratio.</strong> The inverted version looks plausible and is wrong by
      $(N_{VT}/N_{CT})^2$.</li>
      <li><strong>Infeed causes under-reach, never over-reach.</strong> (Outfeed is the
      reverse, so over-reach comes from outfeed.)</li>
      <li><strong>Z1 under-reaches by design and Z2 over-reaches by design.</strong>
      Neither is a fault in the setting (§10.3).</li>
      <li><strong>$k_0$ is not optional on earth faults.</strong> Without it the relay reads
      $1 + k_0$ times too much (§10.5).</li>
    </ul>
  </div>

  <div class="box exam">
    <div class="label">Exam note — how this topic has been asked</div>
    <p><strong>Revision sheet, Module 4(c):</strong> the professor's end-term sheet
    <span class="tag ref">revision sheet pp. 3–4</span> stresses the zone table (Z2 120% at
    0.3–0.4 s, Z3 at 0.8–1.0 s), the four characteristics with the quadrilateral, the
    $k_0 = 0.667$ check (40.79&nbsp;Ω reading as 68.0&nbsp;Ω), the list of what a distance
    relay gets wrong, and the CT/VT conversion. Expect a "which direction does the error go"
    question: infeed under-reaches, arc under-reaches a mho, a missing $k_0$ under-reaches.</p>
    <p>On the quizzes, twice, and both times the arithmetic was the same five steps:</p>
    <ul>
      <li><strong>Major Quiz Q3</strong> — four blanks: apparent impedance, its magnitude,
      the reach setting, the action. With arc resistance, and with a deliberate trap in
      keeping the three numbers apart.</li>
      <li><strong>Lab Quiz Q4</strong> — one blank: the reach setting magnitude from a
      per-kilometre impedance and a length.</li>
    </ul>
    <p>Given the depth your notes go to on the derivations — one torque equation for all
    three relay types, the four performance parameters, the six-element scheme from
    symmetrical components — a derivation question is plausible on the end-term even though
    the quizzes only asked for numbers. The three most likely are: <em>derive the MHO
    characteristic from the universal torque equation</em> (§10.2), <em>explain why the MHO
    is inherently directional and the impedance relay is not</em> (§10.2), and
    <em>derive the residual compensation factor</em> (§10.5). All three are short, and all
    three are in this chapter.</p>
  </div>

  <div class="box chk">
    <div class="label">Checkpoint</div>
    <p>A 100&nbsp;km line has $Z_L = 0.1 + j0.5\ \Omega/\text{km}$. Zone 1 is set to 80%. A
    phase-to-ground fault occurs at 70% of the line with a 15&nbsp;Ω arc. Does Zone 1
    operate? And would a reactance relay with the same reach have operated?</p>
    <p><strong>Answer.</strong> $Z_L = 100(0.1 + j0.5) = 10 + j50$, so
    $|Z_L| = \sqrt{100+2500} = 50.99\ \Omega$ and the reach is
    $0.8 \times 50.99 = 40.79\ \Omega$. The apparent impedance is
    $0.7(10+j50) + 15 = (7 + j35) + 15 = 22 + j35$, magnitude
    $\sqrt{484+1225} = \sqrt{1709} = 41.34\ \Omega$. Since $41.34 > 40.79$, Zone 1
    <strong>just fails to operate</strong> — under-reach again, and by only half an ohm.</p>
    <p>A <strong>reactance relay</strong> would have operated. It measures only the
    reactive part, and the fault's reactance is $35\ \Omega$ against a reach of
    $0.8 \times 50 = 40\ \Omega$ in reactance terms — comfortably inside, because arc
    resistance contributes <em>nothing</em> to $X$. That is exactly the "excellent arc
    tolerance" row of the §10.2 table, and it is why reactance relays are used on short
    lines where arc resistance is large compared with line impedance. The catch, from the
    same table, is that a reactance relay is not directional and has no load immunity at
    all, so it must be used with an MHO starter — which is the standard arrangement.</p>
  </div>
</section>

<!-- ============================================================
     CHAPTER 11
     ============================================================ -->
<section class="chapter" id="ch11">
  <div class="num">Chapter 11 <span class="tag post">post-midterm · highest yield</span></div>
  <h2>Interrupting the Fault: Circuit Breakers, RRRV and Fuses</h2>
  <p class="hook">Every relay in Chapters 6 to 10 ends by closing a contact and asking
  somebody else to do the actual work. This chapter is that somebody else. It carries the
  single highest-value blank on either quiz — three marks in one box — and it contains the
  one place in this course where <strong>your lecture notes and the examiner's answer key
  disagree</strong>. Read §11.4 before you revise anything else here.</p>

  <div class="box warn">
    <div class="label">Watch out — where this chapter's material comes from</div>
    <p><strong>Your notes now reach this chapter.</strong>
    <code>Tablet-notes_rotor-fault-and-switchgear.pdf</code> (pp. 2–8, added 27 Oct) covers
    the ideal breaker, restriking versus recovery voltage, the breakdown strengths of the
    interrupting media, current chopping, the full derivation of the restriking voltage and
    RRRV, and resistance switching. Those parts of this chapter are now taught from the
    lecture, page by page.</p>
    <p><strong>And the end-term revision sheet</strong> (Prof. Kumar, for the
    14&nbsp;November paper, pp. 6–7) covers this chapter as Module 4(h): arc interruption
    theories, the restriking-voltage model, resistance switching, chopping, ratings, breaker
    types and auto-reclosing. Its worked example is Worked example 3, and its ratings check
    is Worked example 6. It does not mention fuses.</p>
    <p><strong>Still unnotated:</strong> fuses (§11.8) and most of the breaker ratings table. Those
    are built backwards from the master-copy answers plus standard switchgear theory, as
    before. The notes also record <em>"1 class missed"</em> immediately before switchgear
    begins, so something was taught there that no source captures.</p>
    <p><strong>And one conflict.</strong> The lecture derives
    $\text{RRRV} = \omega_n V_m \sin\omega_n t$. The quiz master copy's numbers only come out
    of $\omega_n V_m \cos\omega_n t$. Both are shown in §11.4, with which to write where.
    Treat the physics as reliable and the <em>conventions</em> as calibrated to this examiner
    specifically.</p>
  </div>

  <h3><span class="sec">11.1</span> Interrupting a current is not opening a switch</h3>

  <p>Pull a plug out of the wall and the current stops. That intuition is the problem,
  because it is wrong about anything carrying real power.</p>

  <p>Start with what a perfect breaker would be, because the lecture does. A breaker is two
  contacts in a sealed chamber full of an <strong>insulating medium</strong> — air, oil,
  vacuum or a gas — one fixed and one that a mechanism pulls away. Its
  <strong>normal position is closed</strong>: it spends almost its entire life carrying load
  current and doing nothing at all.</p>

  <div class="box key">
    <div class="label">Key result — the ideal breaker dissipates nothing in either state
      <span class="tag ref">notes p. 2</span></div>
    <div class="tw"><table>
      <thead><tr><th>State</th><th>Current through it</th><th>Voltage across it</th><th>Power lost in it</th></tr></thead>
      <tbody>
        <tr><td><strong>Closed</strong> (making, carrying)</td><td>rated or load current</td>
            <td>$\approx 0$</td><td>$\approx 0$</td></tr>
        <tr><td><strong>Open</strong> (broken)</td><td>$0$</td>
            <td>the full supply voltage</td><td>$0$</td></tr>
      </tbody>
    </table></div>
    <p>Current with no voltage, or voltage with no current: either way $P = VI = 0$. The
    trouble is entirely in the <strong>transition</strong>, the few milliseconds when there
    is current <em>and</em> voltage at the same time. Everything in this chapter is about
    getting through that transition.</p>
  </div>

  <p>When a breaker's contacts begin to part, the current does not stop. The last point of
  contact carries the entire current through a vanishing area, so the metal there vaporises,
  and the vapour between the contacts is hot enough to be <strong>ionised</strong> — full of
  free electrons and ions. An ionised gas conducts. So the moment the contacts separate, a
  <strong>plasma arc</strong> bridges the gap and the current keeps flowing, now through an
  arc rather than through metal.</p>

  <p>Pulling the contacts further apart does not help much on its own: the arc merely lengthens, and the energy it dissipates keeps the channel hot and conducting. A 40&nbsp;kA
  arc across a 132&nbsp;kV breaker dissipates energy in the megawatts, and left alone it
  destroys the breaker.</p>

  <div class="box key">
    <div class="label">Key result — the only moment interruption is possible</div>
    <p>In an AC system, the current passes through <strong>zero</strong> twice per cycle. At
    that instant there is no current to maintain the arc, the plasma stops being fed, and the
    gap has a chance to cool and de-ionise.</p>
    <p>So an AC breaker does not <em>stop</em> the current. It <strong>waits for the natural
    current zero</strong> and then tries to prevent the current from restarting. Everything a
    breaker is designed to do — blast compressed air through the gap, flow $\mathrm{SF}_6$,
    draw the arc into a vacuum, split it across arcing contacts — is in service of removing
    heat and charge carriers from the gap in the few hundred microseconds around that
    zero.</p>
  </div>

  <div class="box why">
    <div class="label">Why it happens — the race, and both ways to lose it</div>
    <p>At the current zero, two quantities start changing in opposition.</p>
    <p><strong>The gap's dielectric strength</strong> rises as the plasma cools and the
    charge carriers recombine. How fast depends entirely on the interrupting medium — this is
    what the breaker designer controls.</p>
    <p><strong>The voltage across the gap</strong> also rises, because the system is still
    energised and the gap is now the only thing standing between the source and the fault.
    This is the <strong>restriking voltage</strong>, and §11.3 is about its shape.</p>
    <p>Interruption succeeds if the dielectric strength stays ahead of the voltage. It fails
    in two distinct ways, and the distinction is examinable:</p>
    <ul>
      <li><strong>Restrike</strong> — the voltage wins <em>after</em> a quarter-cycle or
      more, when the gap had already partly recovered. The arc re-establishes and the
      breaker must wait for the next current zero.</li>
      <li><strong>Re-ignition</strong> (thermal failure) — the voltage wins within
      microseconds of the zero, because the gap was still too hot to recover at all. The
      current never really stopped.</li>
    </ul>
    <p>So the design question is not "how strong is the gap?" but <strong>"how fast does the
    gap recover compared with how fast the voltage rises?"</strong> — and that rate of rise
    is the quantity this chapter computes.</p>
    <p><strong>The two named theories</strong> (revision sheet p. 7) are two ways of keeping
    score in that race. The <strong>recovery-rate (dielectric) theory</strong> compares
    voltages: the gap's dielectric strength must out-run the restriking voltage. The
    <strong>energy-balance theory</strong> compares powers: the rate at which heat is
    removed from the residual arc column must exceed the rate at which the current still
    trickling through it generates heat. Lose the energy race and the column re-heats, which
    is re-ignition. Lose the voltage race and the cooled gap breaks down, which is a
    restrike.</p>
  </div>

  <div class="box warn">
    <div class="label">Watch out — a "3-cycle breaker" still waits for a current zero
      <span class="tag ref">revision sheet p. 7</span></div>
    <p>A breaker's quoted cycles are a <em>mechanism</em> rating: how long the contacts take
    to part. The arc then burns until the next natural current zero, which comes every half
    cycle, so at worst 10&nbsp;ms later at 50&nbsp;Hz. Interruption always happens at a
    current zero; no rating changes that.</p>
  </div>

  <h3><span class="sec">11.2</span> Where the oscillation comes from</h3>

  <p>Why does the voltage across the gap <em>oscillate</em> rather than just rise to the
  system voltage? Because of what is left in the circuit.</p>

  <p>Looking back from the breaker into the system you see the <strong>inductance</strong>
  of the source and the lines, and the <strong>capacitance</strong> of the busbars, bushings,
  CTs and the lines themselves. That is a series L–C circuit. Before interruption, the
  inductance is carrying the full fault current and the capacitance is nearly discharged —
  the fault held the voltage near zero.</p>

  <p>At the current zero the fault is disconnected, and the energy stored in $L$ has nowhere
  to go but into $C$. An L–C circuit handed energy does one thing: it
  <strong>rings</strong>.</p>

  <div class="box key">
    <div class="label">Key result — the natural frequency of the restriking voltage</div>
    <p>$$f_n = \frac{1}{2\pi\sqrt{LC}} \qquad\text{and}\qquad
       \omega_n = 2\pi f_n = \frac{1}{\sqrt{LC}}$$</p>
    <p>Note the scale. System frequency is 50&nbsp;Hz; this natural frequency is typically
    <strong>a few hundred hertz to tens of kilohertz</strong>, because $L$ and $C$ are small.
    At $f_n = 1\ \text{kHz}$ the ringing period is 1&nbsp;ms, so the voltage is rising
    fastest 250&nbsp;µs after the current zero and peaks at 500&nbsp;µs. That is why everything in this chapter is measured
    in microseconds while Chapter&nbsp;7 was measured in seconds.</p>
    <p>A <strong>larger</strong> $L$ or $C$ gives a <em>lower</em> natural frequency and
    therefore a gentler voltage rise, which is easier to interrupt. That is the physical
    basis for fitting a capacitor across a breaker's contacts, which the checkpoint at the end
    of this chapter returns to.</p>
  </div>

  <h4>Deriving the restriking voltage <span class="tag ref">notes pp. 4–6</span></h4>

  <p>The lecture derives the shape of that ringing exactly, and it is short enough to
  reproduce under exam conditions. Figure&nbsp;11.1 is the circuit, taken from the notes.</p>

  <figure>
    <svg viewBox="0 0 640 305" role="img"
         aria-label="Three circuit diagrams. Panel a: an AC source feeds a series inductor L; a capacitor C hangs from the node after L to the return rail; a closed circuit breaker follows, then a fault to the return rail, then a load. Panel b: at the current zero the breaker is open; the source is replaced by a constant voltage V m, which drives L into C alone, with the inductor current and capacitor voltage both zero at the start. Panel c: the same circuit with a resistor R connected across the open breaker contacts; because the fault holds the far contact at the return rail, R ends up in parallel with C.">
      <g font-family="ui-sans-serif,system-ui,sans-serif" font-size="10.5" fill="none" stroke="currentColor" stroke-width="1.6">
        <!-- ===== (a) ===== -->
        <text x="20" y="20" fill="currentColor" stroke="none" font-weight="650">(a) The system, faulted just beyond the breaker</text>
        <circle cx="50" cy="85" r="13"/>
        <path d="M42 85q4-8 8 0t8 0" stroke-width="1.3"/>
        <path d="M50 72V45H90M50 98V125H560"/>
        <path d="M90 45a8 8 0 0 1 16 0a8 8 0 0 1 16 0a8 8 0 0 1 16 0a8 8 0 0 1 16 0" stroke="var(--accent)" stroke-width="2"/>
        <path d="M154 45H247.5"/>
        <path d="M200 45V80M200 88V125"/>
        <path d="M188 80H212M188 88H212" stroke="var(--accent)" stroke-width="2.2"/>
        <circle cx="250" cy="45" r="2.5"/><circle cx="290" cy="45" r="2.5"/>
        <path d="M250 45L290 45" stroke-width="2.6"/>
        <path d="M292.5 45H520V65M520 105V125"/>
        <path d="M360 45l-8 28h14l-8 28V125" stroke="var(--warn)" stroke-width="2"/>
        <rect x="510" y="65" width="20" height="40" rx="2"/>
        <g fill="currentColor" stroke="none">
          <text x="122" y="30" text-anchor="middle" fill="var(--accent)" font-weight="650">L</text>
          <text x="218" y="90" fill="var(--accent)" font-weight="650">C</text>
          <text x="270" y="35" text-anchor="middle">CB (closed)</text>
          <text x="374" y="90" fill="var(--warn)">fault</text>
          <text x="538" y="90">load</text>
          <text x="72" y="104" font-size="9.5">V<tspan font-size="7.5" dy="3">m</tspan><tspan dy="-3"> sin ωt</tspan></text>
          <text x="230" y="146" fill="var(--ink-faint)" font-size="9.5">Fault current flows through L and the closed CB. The fault shorts C, so v<tspan font-size="7.5" dy="3">C</tspan><tspan dy="-3"> ≈ 0.</tspan></text>
        </g>

        <path d="M20 160H620" stroke="var(--ink-faint)" stroke-width="1" stroke-dasharray="3 4" opacity=".6"/>

        <!-- ===== (b) ===== -->
        <text x="20" y="180" fill="currentColor" stroke="none" font-weight="650">(b) At the current zero: CB opens</text>
        <path d="M38 228H62" stroke-width="2.4"/><path d="M44 236H56" stroke-width="2.4"/>
        <path d="M50 228V200H90M50 236V275H298"/>
        <path d="M90 200a8 8 0 0 1 16 0a8 8 0 0 1 16 0a8 8 0 0 1 16 0a8 8 0 0 1 16 0" stroke="var(--accent)" stroke-width="2"/>
        <path d="M154 200H247.5"/>
        <path d="M200 200V232M200 240V275"/>
        <path d="M188 232H212M188 240H212" stroke="var(--accent)" stroke-width="2.2"/>
        <circle cx="250" cy="200" r="2.5"/><circle cx="290" cy="200" r="2.5"/>
        <path d="M250 200L284 186" stroke-width="2.6"/>
        <path d="M292.5 200H300l-8 26h14l-8 26V275" stroke="var(--warn)" stroke-width="1.8"/>
        <path d="M110 214h24m-5-4l5 4l-5 4" stroke="var(--exam)" stroke-width="1.4"/>
        <g fill="currentColor" stroke="none">
          <text x="18" y="236" font-weight="650">V<tspan font-size="7.5" dy="3">m</tspan><tspan dy="-3"></tspan></text>
          <text x="122" y="191" text-anchor="middle" fill="var(--accent)" font-weight="650">L</text>
          <text x="122" y="230" text-anchor="middle" fill="var(--exam)" font-size="9.5">i</text>
          <text x="216" y="242" fill="var(--accent)" font-weight="650">C, v<tspan font-size="7.5" dy="3">C</tspan><tspan dy="-3"></tspan></text>
          <text x="20" y="295" fill="var(--ink-faint)" font-size="9.5">50 Hz frozen at its peak · start: i = 0, v<tspan font-size="7.5" dy="3">C</tspan><tspan dy="-3"> = 0</tspan></text>
        </g>

        <!-- ===== (c) ===== -->
        <text x="340" y="180" fill="currentColor" stroke="none" font-weight="650">(c) Resistance switching (§11.6)</text>
        <path d="M348 228H372" stroke-width="2.4"/><path d="M354 236H366" stroke-width="2.4"/>
        <path d="M360 228V200H395M360 236V275H613"/>
        <path d="M395 200a8 8 0 0 1 16 0a8 8 0 0 1 16 0a8 8 0 0 1 16 0a8 8 0 0 1 16 0" stroke="var(--accent)" stroke-width="2"/>
        <path d="M459 200H542.5"/>
        <path d="M500 200V232M500 240V275"/>
        <path d="M488 232H512M488 240H512" stroke="var(--accent)" stroke-width="2.2"/>
        <circle cx="545" cy="200" r="2.5"/><circle cx="585" cy="200" r="2.5"/>
        <path d="M545 200L579 186" stroke-width="2.6"/>
        <path d="M530 200V222H540l5-6l10 12l10-12l10 12l10-12l5 6H600V200" stroke="var(--exam)" stroke-width="1.8"/>
        <path d="M587.5 200H615l-8 26h14l-8 26V275" stroke="var(--warn)" stroke-width="1.8"/>
        <g fill="currentColor" stroke="none">
          <text x="427" y="191" text-anchor="middle" fill="var(--accent)" font-weight="650">L</text>
          <text x="516" y="250" fill="var(--accent)" font-weight="650">C</text>
          <text x="570" y="246" text-anchor="middle" fill="var(--exam)" font-weight="650">R</text>
          <text x="340" y="295" fill="var(--ink-faint)" font-size="9.5">the fault ties the far contact to the return rail, so R sits across C</text>
        </g>
      </g>
    </svg>
    <figcaption><strong>Figure 11.1 — The restriking-voltage circuit, as drawn in the
    lecture.</strong> (a) Before interruption the fault short-circuits the capacitance, so
    all the current is in $L$ and $v_C$ is pinned near zero. (b) At the current zero the
    breaker opens. Nothing is connected beyond the gap except the fault, so what remains is
    the source pushing through $L$ into $C$, and the breaker's voltage <em>is</em> $v_C$.
    Over the few hundred microseconds that matter, the 50&nbsp;Hz source barely moves, so it
    is replaced by a constant $V_m$. (c) The same circuit with a resistor across the
    contacts, which is §11.6. Because the fault holds the far contact at the return rail,
    the resistor ends up in parallel with $C$, and that is what lets it damp the
    ringing.</figcaption>
  </figure>

  <p><strong>Why the source can be frozen.</strong> The notes write
  <em>"Approximation"</em> over panel (b) and move on. Here is the reason. The fault
  current lags the voltage by nearly 90°, so the current zero arrives when the supply
  voltage is at its <em>peak</em>, $V_m$. With $f_n = 1$&nbsp;kHz, the restriking voltage
  reaches its first peak 500&nbsp;µs later. In 500&nbsp;µs the 50&nbsp;Hz supply turns
  through $360° \times 50 \times 500\times10^{-6} = 9°$, and $\cos 9° = 0.988$. So the
  source stays at $V_m$ to within about 1%. The approximation is good whenever
  $f_n \gg 50$&nbsp;Hz. It degrades for a natural frequency of only a few hundred hertz.</p>

  <p><strong>The starting conditions</strong> are both zero, and both for physical reasons.
  $i(0) = 0$, because $t = 0$ <em>is</em> the current zero; that is the only instant the
  breaker can interrupt. $v_C(0) = 0$, because the fault was shorting the capacitor a
  moment ago.</p>

  <div class="box key">
    <div class="label">Derivation — the restriking voltage <span class="tag ref">notes pp. 5–6</span></div>
    <p><strong>1. Kirchhoff around the loop of panel (b).</strong> The source voltage is
    shared between the inductor and the capacitor:</p>
    <p>$$V_m = L\frac{di}{dt} + v_C = L\frac{di}{dt} + \frac1C\int_0^t i\,dt$$</p>
    <p><strong>2. Laplace transform</strong>, with both initial conditions zero. A constant
    $V_m$ transforms to $V_m/s$:</p>
    <p>$$\frac{V_m}{s} = Ls\,I(s) + \frac{1}{Cs}\,I(s)
      \quad\Longrightarrow\quad
      I(s) = \frac{V_m}{L\left(s^2 + \frac{1}{LC}\right)}$$</p>
    <p><strong>3. Recognise a sine.</strong> Write $\omega_n^2 = 1/LC$ and multiply top and
    bottom by $\omega_n$ to match the standard pair
    $\omega/(s^2+\omega^2) \leftrightarrow \sin\omega t$:</p>
    <p>$$I(s) = \frac{V_m}{L\omega_n}\cdot\frac{\omega_n}{s^2+\omega_n^2}
      \quad\Longrightarrow\quad
      i(t) = \frac{V_m}{L\omega_n}\sin\omega_n t$$</p>
    <p><strong>4. Integrate for the capacitor voltage</strong>, which is the voltage across
    the open breaker:</p>
    <p>$$v_C(t) = \frac1C\int_0^t i\,dt
      = \frac{V_m}{LC\,\omega_n^2}\Bigl[-\cos\omega_n t\Bigr]_0^t
      = \frac{V_m}{LC\,\omega_n^2}\bigl(1-\cos\omega_n t\bigr)$$</p>
    <p>and since $LC\,\omega_n^2 = 1$ by definition,</p>
    <p>$$\boxed{\;v_C(t) = V_m\bigl(1 - \cos\omega_n t\bigr)\;}$$</p>
    <p><strong>5. Differentiate for the rate of rise:</strong></p>
    <p>$$\boxed{\;\text{RRRV}(t) = \frac{dv_C}{dt} = V_m\,\omega_n \sin\omega_n t\;}
      \qquad
      \text{RRRV}_{\max} = \omega_n V_m \;\text{ at }\; \omega_n t = 90°$$</p>
    <p>The voltage peaks at $\omega_n t = \pi$, half a natural period after the current
    zero, at $v_C = 2V_m$. That is the curve the lecture sketches on p. 6: it starts flat,
    rises, and tops out at $2V_m$.</p>
  </div>

  <div class="box why">
    <div class="label">Why it happens — reading the result without the algebra</div>
    <p>Think of the capacitor as a bucket filled through a long, heavy hose (the
    inductor). The water in the hose starts at rest, so at first the level barely moves:
    that is the flat start, zero slope at $t = 0$. The water speeds up, and the level rises
    fastest a quarter-period in, when the hose is flowing hardest. By the time the level
    reaches the source's height $V_m$, the water in the hose is still moving at full speed
    and cannot stop at once, so it <em>overfills</em> the bucket, all the way to $2V_m$.
    Then it slows, stops, and drains back. With nothing to absorb energy, it would do that
    forever.</p>
    <p>Where the picture breaks: a real hose has friction, and the real circuit has
    resistance, so the swing decays and $2V_m$ is an upper bound. §11.6 adds that
    resistance on purpose.</p>
  </div>

  <div class="box warn">
    <div class="label">Watch out — two different omegas in your notes</div>
    <p>The notes write the source as $V_m\sin\omega_n t$ on p. 4 and as
    $V_m\cos\omega_n t$ on p. 7, reusing the subscript $n$. Those are two different
    frequencies. $\omega = 2\pi\times 50 = 314$&nbsp;rad/s is the <em>supply</em>.
    $\omega_n = 1/\sqrt{LC}$, thousands of rad/s, is the <em>ringing</em>. Keep the subscript
    for the ringing only. Mixing them up is how a correct method gets a wrong number.</p>
  </div>

  <h3><span class="sec">11.3</span> Restriking voltage, recovery voltage, and RRRV</h3>

  <p>Three terms, routinely confused, and the confusion is worth clearing because questions
  use all three. The lecture's one-line version (notes p. 3) is the one to remember:
  <strong>restriking voltage is the transient; recovery voltage is the steady
  state.</strong></p>

  <div class="tw"><table>
    <thead><tr><th>Term</th><th>What it is</th><th>Timescale</th></tr></thead>
    <tbody>
      <tr><td><strong>Restriking voltage</strong><br>(transient recovery voltage, TRV)</td>
          <td>The high-frequency <em>transient</em> that appears across the contacts
          immediately after the current zero — the L–C ringing of §11.2. It overshoots,
          typically to about <strong>twice</strong> the peak system voltage.</td>
          <td><strong>Microseconds.</strong> This is what decides whether interruption
          succeeds.</td></tr>
      <tr><td><strong>Recovery voltage</strong></td>
          <td>The <em>steady-state</em> power-frequency voltage that settles across the open
          contacts once the transient has died away. Its peak is just the peak system
          voltage.</td>
          <td><strong>Milliseconds onward.</strong> It decides whether the gap can hold off
          indefinitely.</td></tr>
      <tr><td><strong>RRRV</strong><br>(rate of rise of restriking voltage)</td>
          <td>$dv/dt$ of the restriking voltage. Units <strong>kV/µs</strong>. This is the
          number that is actually compared against the gap's recovery rate.</td>
          <td>Microseconds.</td></tr>
    </tbody>
  </table></div>

  <div class="box key">
    <div class="label">Key result — the peak voltage the breaker must withstand</div>
    <p>The transient rings about the recovery voltage and overshoots by as much again, so
    with no damping the first peak reaches <strong>twice</strong> the peak recovery
    voltage. §11.2 derived exactly this: $v_C = V_m(1-\cos\omega_n t)$ tops out at
    $2V_m$.</p>
    <p>$$v_{\text{peak}} \approx 2 V_m
      \qquad\text{where}\qquad
      V_m = V_{LL}\,\frac{\sqrt{2}}{\sqrt{3}}$$</p>
    <p>$V_m$ is the <strong>peak phase-to-neutral</strong> voltage, and getting this
    conversion right is the first step of every RRRV calculation. For a 132&nbsp;kV system:
    $V_m = 132 \times \sqrt{2}/\sqrt{3} = 107.78\ \text{kV}$.</p>
    <p>Two reasons that factor matters. The $\sqrt{3}$ converts line-to-line to
    phase-to-neutral, because the voltage appears across <em>one</em> pole of the breaker.
    The $\sqrt{2}$ converts RMS to peak, because the transient is driven by the instantaneous
    value and the worst case is interruption at the voltage peak — which is exactly what
    happens, since a fault current lagging 90° reaches zero when the voltage is at its
    maximum.</p>
  </div>

  <div class="box warn">
    <div class="label">Watch out — "effectively earthed" is the phrase that tells you to use $\sqrt{3}$</div>
    <p>Major Quiz Q9 specifies "an effectively earthed system", and that phrase is doing
    work. On an effectively earthed system the healthy phases stay near their normal voltage
    during an earth fault, so the voltage across one pole of the breaker is the
    phase-to-neutral value and $V_m = V_{LL}\sqrt{2}/\sqrt{3}$.</p>
    <p>The first pole of a three-phase breaker to clear sees a higher recovery voltage than
    the other two, because until the other poles clear, the neutral point shifts. The
    revision sheet (p. 7) puts the <strong>first-pole-to-clear factor</strong> at
    <strong>1.5 for an ungrounded</strong> three-phase fault and <strong>about 1.3 for an
    effectively grounded</strong> system.</p>
    <p><strong>But neither of his worked numbers applies it.</strong> The quiz key for Q9 and
    the revision sheet's own worked check both take $V_m = \sqrt{2/3}\,V_{LL}$ and stop
    there. So compute $V_m$ that way by default. Multiply by 1.5 or 1.3 only when a question
    explicitly asks about the first pole to clear, and quote the factor as a rating fact
    when asked to explain it.</p>
  </div>

  <h3><span class="sec">11.4</span> RRRV — the lecture, the answer key, and the gap between them</h3>

  <p>This is the one place in the course where your examiner's own documents disagree. The
  lecture (notes p. 6) derives $\text{RRRV} = \omega_n V_m\sin\omega_n t$, exactly as §11.2
  does. His <strong>end-term revision sheet</strong> (p. 7), written for the 14 November
  paper, states the same model: $e(t) = E_m(1-\cos\omega_n t)$, peak $2E_m$ at
  $t = \pi\sqrt{LC}$, $\text{RRRV}_{\max} = E_m\omega_n$. Only the quiz master copy gives an
  answer that $\omega_n V_m\cos\omega_n t$ reproduces. So it is now two documents against
  one, and the two are the more recent and the more deliberate. Both models are below,
  along with what to write in each kind of question.</p>

  <div class="box key">
    <div class="label">Key result — the maximum RRRV, which both models agree on</div>
    <p>$$\boxed{\;\text{RRRV}_{\max} \;=\; \omega_n V_m \;=\; 2\pi f_n V_m\;}$$</p>
    <p>This is the single most valuable formula in the chapter, because it answers the
    first and larger half of a 3-mark blank and <strong>both models give it</strong>. Units:
    with $V_m$ in volts and $\omega_n$ in rad/s you get V/s; divide by $10^9$ for
    kV/µs.</p>
  </div>

  <div class="tw"><table>
    <thead><tr><th></th><th>Lecture notes (pp. 5–6), revision sheet (p. 7), textbooks</th><th>Quiz master copy (Major Q9)</th></tr></thead>
    <tbody>
      <tr><td>Voltage</td><td>$v(t) = V_m\bigl(1 - \cos \omega_n t\bigr)$</td>
          <td>$v(t) = V_m \sin \omega_n t$ (implied)</td></tr>
      <tr><td>RRRV</td><td>$\dfrac{dv}{dt} = \omega_n V_m \sin \omega_n t$</td>
          <td>$\dfrac{dv}{dt} = \omega_n V_m \cos \omega_n t$</td></tr>
      <tr><td>Maximum RRRV</td><td>$\omega_n V_m$, at $\omega_n t = 90°$</td>
          <td>$\omega_n V_m$, at $t = 0$</td></tr>
      <tr><td>Peak voltage</td><td>$2V_m$, drawn on notes p. 6</td>
          <td>$V_m$</td></tr>
      <tr><td>RRRV at 100 µs (Q9's numbers)</td><td>0.398 kV/µs</td>
          <td>0.549 kV/µs, the master copy's answer</td></tr>
    </tbody>
  </table></div>

  <div class="box warn">
    <div class="label">Watch out — what to write, question by question</div>
    <p>The two models agree on the <strong>maximum</strong>: both give
    $\text{RRRV}_{\max} = \omega_n V_m$. They split only on "RRRV at a given $t$". Three
    cases follow from that.</p>
    <ul>
      <li><strong>Maximum RRRV, any format.</strong> $\omega_n V_m$. No conflict, nothing to
      decide.</li>
      <li><strong>Derive the restriking voltage / RRRV.</strong> Write the lecture's
      derivation from §11.2, ending at $V_m(1-\cos\omega_n t)$ and
      $\omega_n V_m\sin\omega_n t$. That is what he taught, and it is the physically correct
      result.</li>
      <li><strong>Fill-in "RRRV at $t$ = …", no step marking.</strong> The quiz key used
      $\cos$; the lecture and the end-term revision sheet use the $(1-\cos)$ model, whose
      rate is $\sin$. The end-term key will be written by the person who wrote that sheet
      for that paper, so <strong>lead with the lecture model</strong>. If there is
      <em>any</em> room to write, put both, labelled:
      <em>"0.398 kV/µs from $v = V_m(1-\cos\omega_n t)$ [0.549 kV/µs if
      RRRV $=\omega_n V_m\cos\omega_n t$]"</em>. A marker holding either key then finds their
      number next to the reason for it.</li>
    </ul>
    <p><strong>This advice changed on 10 November.</strong> Before the revision sheet
    arrived, the quiz key was the only evidence of marking and this box led with its
    number. The sheet tips the balance; the reasoning is the same.</p>
    <p><strong>Being honest about which is "right".</strong> The lecture's model is the
    physically correct one for the circuit in Figure&nbsp;11.1(b). The capacitor starts
    uncharged and the inductor current starts at zero, so the voltage must start with
    <em>zero slope</em>, which $\sin$ does not do. The $\cos$-RRRV in the answer key is best
    read as a <em>worst-case envelope</em>: it puts the maximum rate at the current zero
    itself, the most demanding assumption for a breaker. It is meaningless past the first
    quarter-cycle. It is also possible the key is simply a slip that was never corrected;
    the revision sheet makes that more likely, but nothing settles it. If you get the chance to ask him which he wants
    for "RRRV at $t$", ask. That one answer is worth more than this whole box.</p>
  </div>

  <figure>
    <svg viewBox="0 0 640 282" role="img"
         aria-label="Restriking voltage plotted against time in microseconds for two models. The lecture-notes one-minus-cosine model starts flat, rises through one per-unit at 250 microseconds and overshoots to two per-unit at 500 microseconds, with its steepest slope at the quarter period. The answer key's sine model rises steeply from the current zero, peaks at one per-unit at 250 microseconds and returns to zero at 500 microseconds, with its steepest slope at time zero. At 100 microseconds the two models have visibly different slopes, and the readings there are 0.549 and 0.398 kilovolts per microsecond respectively.">
      <g font-family="ui-sans-serif,system-ui,sans-serif" font-size="10.5">
        <!-- axes -->
        <path d="M108 216.8H600" stroke="currentColor" stroke-width="1.4" fill="none"/>
        <path d="M108 240V48" stroke="currentColor" stroke-width="1.4" fill="none"/>
        <text x="596" y="249" text-anchor="end" fill="var(--ink-faint)">time after the current zero, µs</text>
        <text x="40" y="132" fill="var(--ink-faint)" transform="rotate(-90 40 132)" text-anchor="middle">voltage across the gap, × V</text>
        <g stroke="currentColor" opacity=".13" stroke-width="1">
          <path d="M108 141.8H600M108 66.8H600"/>
          <path d="M199.9 240V48M291.8 240V48M383.8 240V48M475.7 240V48M567.6 240V48"/>
        </g>
        <g fill="var(--ink-faint)" font-size="9" text-anchor="middle">
          <text x="108" y="232">0</text><text x="199.9" y="232">100</text>
          <text x="291.8" y="232">200</text><text x="383.8" y="232">300</text>
          <text x="475.7" y="232">400</text><text x="567.6" y="232">500</text>
        </g>
        <g fill="var(--ink-faint)" font-size="9" text-anchor="end">
          <text x="102" y="220">0</text><text x="102" y="145">V</text>
          <text x="102" y="70">2V</text>
        </g>

        <!-- textbook model -->
        <path fill="none" stroke="var(--ink-faint)" stroke-width="2.4" stroke-dasharray="7 4"
              d="M108.0 216.8L117.2 216.6L126.4 216.2L135.6 215.4L144.8 214.4L154.0 213.1L163.2 211.5L172.3 209.6L181.5 207.5L190.7 205.1L199.9 202.4L209.1 199.5L218.3 196.4L227.5 193.1L236.7 189.6L245.9 185.8L255.1 181.9L264.3 177.9L273.5 173.7L282.7 169.4L291.8 164.9L301.0 160.4L310.2 155.8L319.4 151.1L328.6 146.5L337.8 141.8L347.0 137.0L356.2 132.4L365.4 127.7L374.6 123.1L383.8 118.6L393.0 114.1L402.2 109.8L411.3 105.6L420.5 101.6L429.7 97.7L438.9 93.9L448.1 90.4L457.3 87.1L466.5 84.0L475.7 81.1L484.9 78.4L494.1 76.0L503.3 73.9L512.5 72.0L521.7 70.4L530.8 69.1L540.0 68.1L549.2 67.3L558.4 66.9L567.6 66.8L576.8 66.9L586.0 67.3"/>

        <!-- course model -->
        <path fill="none" stroke="var(--accent)" stroke-width="2.8"
              d="M108.0 216.8L117.2 212.0L126.4 207.4L135.6 202.7L144.8 198.1L154.0 193.6L163.2 189.1L172.3 184.8L181.5 180.6L190.7 176.6L199.9 172.7L209.1 168.9L218.3 165.4L227.5 162.1L236.7 159.0L245.9 156.1L255.1 153.4L264.3 151.0L273.5 148.9L282.7 147.0L291.8 145.4L301.0 144.1L310.2 143.1L319.4 142.3L328.6 141.9L337.8 141.8L347.0 141.9L356.2 142.3L365.4 143.1L374.6 144.1L383.8 145.4L393.0 147.0L402.2 148.9L411.3 151.0L420.5 153.4L429.7 156.1L438.9 159.0L448.1 162.1L457.3 165.4L466.5 168.9L475.7 172.7L484.9 176.6L494.1 180.6L503.3 184.8L512.5 189.1L521.7 193.6L530.8 198.1L540.0 202.7L549.2 207.4L558.4 212.0L567.6 216.8"/>

        <!-- tangent: course model at t = 0 (max RRRV) -->
        <path d="M108.0 216.8L186.0 176.8" stroke="var(--warn)" stroke-width="2.2" fill="none"/>
        <path d="M150 130V193" stroke="var(--warn)" stroke-width="1" stroke-dasharray="2 2" fill="none"/>
        <text x="116" y="125" fill="var(--warn)" font-size="9.5" font-weight="650">key: slope = ω<tspan font-size="7.5" dy="3">n</tspan><tspan dy="-3">V</tspan><tspan font-size="7.5" dy="3">m</tspan><tspan dy="-3"> at t = 0</tspan></text>

        <!-- tangent: textbook model at quarter period -->
        <path d="M298.8 161.7L376.8 121.8" stroke="var(--ink-faint)" stroke-width="2" fill="none"/>
        <text x="398" y="133" fill="var(--ink-faint)" font-size="9.5">lecture: same slope, at 250 µs</text>

        <!-- the 100 us comparison -->
        <path d="M199.9 216.8V168" stroke="var(--exam)" stroke-width="1.5" stroke-dasharray="4 3" fill="none"/>
        <circle cx="199.9" cy="172.7" r="4.6" fill="var(--accent)"/>
        <circle cx="199.9" cy="202.4" r="4.2" fill="var(--ink-faint)"/>
        <text x="206" y="256" fill="var(--exam)" font-size="9.5" font-weight="650">at t = 100 µs the two models give different rates:</text>
        <text x="206" y="268" fill="var(--exam)" font-size="9.5">key (cos) <tspan font-weight="700">0.549 kV/µs</tspan> · lecture (sin) <tspan font-weight="700">0.398 kV/µs</tspan></text>
        <path d="M202 252V208" stroke="var(--exam)" stroke-width="1" stroke-dasharray="2 2" fill="none"/>

        <!-- labels on the curves -->
        <text x="540" y="60" text-anchor="end" fill="var(--ink-faint)" font-size="9.5" font-weight="650">lecture notes: V(1 − cos ωt) — overshoots to 2V</text>
        <text x="260" y="135" text-anchor="middle" fill="var(--accent)" font-size="9.5" font-weight="650">answer key: V sin ωt</text>
      </g>
    </svg>
    <figcaption><strong>Figure 11.2 — The lecture's model and the answer key's, and the
    only place they can be told apart.</strong> The two curves have the <em>same maximum
    slope</em>, $\omega_n V_m$, which is why the first blank of Major Quiz Q9 cannot
    distinguish them. The lecture's curve (dashed, notes p. 6) starts flat and reaches that
    slope at the quarter-period, 250&nbsp;µs. The answer key's curve reaches it at the
    current zero itself. At 100&nbsp;µs, the instant Q9 asks about, the key's model is still
    steep (0.549&nbsp;kV/µs) while the lecture's has barely got going (0.398&nbsp;kV/µs).
    Only the lecture's curve overshoots to $2V_m$, which is what an uncharged capacitor fed
    through an inductor actually does. Read the key's curve as a worst-case envelope over
    the first quarter-cycle, and do not follow it past its peak.</figcaption>
  </figure>

  <div class="proc">
    <div class="label">Procedure — RRRV, maximum and at a given instant</div>
    <ol>
      <li><strong>Peak phase-to-neutral voltage.</strong>
      $V_m = V_{LL} \times \sqrt{2}/\sqrt{3} = 0.8165\,V_{LL}$. Use the
      <em>system</em> voltage, not the fault current, and not the breaker's rated
      voltage if a different system voltage is given.</li>
      <li><strong>Natural angular frequency.</strong> $\omega_n = 2\pi f_n$. If the question
      gives $L$ and $C$ instead, $\omega_n = 1/\sqrt{LC}$.</li>
      <li><strong>Maximum RRRV.</strong> $\omega_n V_m$. Convert: V/s divided by $10^9$ gives
      kV/µs.</li>
      <li><strong>RRRV at a given $t$.</strong> Compute $\omega_n t$ in
      <strong>radians</strong>. Lecture model: multiply the maximum by $\sin(\omega_n t)$.
      Answer-key model: multiply by $\cos(\omega_n t)$. Which to write is decided by the
      question format, per the watch-out above; where there is room, write both, each
      labelled.</li>
      <li><strong>State both with units.</strong> kV/µs. The interrupting current is almost
      always a distractor — it does not enter either formula.</li>
    </ol>
  </div>

  <div class="box ex">
    <div class="label">Worked example 1 — the highest-value blank on the paper
      <span class="tag ref">Major Quiz Q9 · 3 marks</span></div>
    <p><em>A 132&nbsp;kV, three-phase circuit breaker interrupts 40&nbsp;kA at 50&nbsp;Hz on
    an effectively earthed system. The restriking voltage has a natural frequency of
    1&nbsp;kHz. Find the maximum RRRV and the RRRV at $t = 100\ \mu\text{s}$.</em></p>
    <p><strong>1.</strong> Peak phase-to-neutral voltage:</p>
    <p>$$V_m = 132\ \text{kV} \times \frac{\sqrt{2}}{\sqrt{3}}
      = 132 \times 0.8165 = \mathbf{107.78\ kV}$$</p>
    <p><strong>2.</strong> Natural angular frequency:</p>
    <p>$$\omega_n = 2\pi \times 1000 = \mathbf{6283.2\ rad/s}$$</p>
    <p><strong>3.</strong> Maximum RRRV:</p>
    <p>$$\text{RRRV}_{\max} = \omega_n V_m = 6283.2 \times 107.78 \times 10^{3}
      = 6.772 \times 10^{8}\ \text{V/s} = \mathbf{0.677\ kV/\mu s}$$</p>
    <p><strong>4.</strong> At $t = 100\ \mu\text{s}$, first the angle:</p>
    <p>$$\omega_n t = 6283.2 \times 100 \times 10^{-6} = 0.6283\ \text{rad} = 36.0°$$</p>
    <p>Answer-key model:
    $$\text{RRRV}(100\ \mu\text{s}) = \omega_n V_m \cos(36.0°)
      = 0.677 \times 0.8090 = \mathbf{0.548\ kV/\mu s}$$</p>
    <p>Lecture model:
    $$\text{RRRV}(100\ \mu\text{s}) = \omega_n V_m \sin(36.0°)
      = 0.677 \times 0.5878 = \mathbf{0.398\ kV/\mu s}$$</p>
    <p><strong>5.</strong> <strong>0.677&nbsp;kV/µs maximum.</strong> At 100&nbsp;µs,
    <strong>0.398&nbsp;kV/µs</strong> by the lecture and revision-sheet model, or
    <strong>0.548&nbsp;kV/µs</strong> by the quiz key's convention.</p>
    <p class="read">The master copy records 0.678 and 0.549. That differs from the key-model
    recomputation by one in the third significant figure, which is rounding, so the key's
    method is confirmed. It does not match the lecture model's 0.398 at all.</p>
    <p><strong>Reading the result:</strong> 0.677&nbsp;kV/µs is the rate the breaker's gap
    must out-recover. Modern $\mathrm{SF}_6$ breakers manage several kV/µs, so this duty is
    comfortable; an old air-break breaker would not. Note what the number does
    <em>not</em> depend on: <strong>the 40&nbsp;kA appears nowhere in the calculation.</strong>
    It is a distractor — and a reasonable-looking one, since a breaker's rating is normally
    quoted in kA. RRRV is set by the system voltage and by the circuit's natural frequency,
    which is to say by $L$ and $C$, not by how much current you were interrupting. Spotting
    that in the first ten seconds is worth the three marks.</p>
  </div>

  <div class="box ex">
    <div class="label">Worked example 2 — the same formula, different system
      <span class="tag ref">Lab Quiz Q8</span></div>
    <p><em>A 220&nbsp;kV air-blast circuit breaker interrupts 40&nbsp;kA with a natural
    frequency of 1&nbsp;kHz. Find the maximum RRRV across one pole.</em></p>
    <p>$$V_m = 220 \times \frac{\sqrt 2}{\sqrt 3} = 179.63\ \text{kV}$$</p>
    <p>$$\text{RRRV}_{\max} = 6283.2 \times 179.63 \times 10^{3}
      = 1.1286 \times 10^{9}\ \text{V/s} = \mathbf{1.128\ kV/\mu s}$$</p>
    <p class="read">Matching the master copy exactly, including the correction written over
    a struck-through first attempt. This is the same question as Q9 with the voltage changed,
    which independently confirms the formula $\text{RRRV}_{\max} = \omega_n \times
    V_{\text{peak, phase-neutral}}$ — and the phrase <em>"across one pole"</em> in the
    question is the examiner confirming the $\sqrt{3}$.</p>
    <p>Note the ratio: $220/132 = 1.667$, and $1.128/0.677 = 1.667$. RRRV is directly
    proportional to system voltage at fixed $f_n$, which is why higher-voltage breakers are
    harder to build and is a one-line answer to "why does RRRV matter more at EHV?"</p>
  </div>

  <div class="box ex">
    <div class="label">Worked example 3 — starting from $L$ and $C$
      <span class="tag ref">revision sheet p. 7</span></div>
    <p><em>A 132&nbsp;kV system has $L = 5$&nbsp;mH and $C = 0.02\ \mu$F looking back from
    the breaker. Find the natural frequency, the peak restriking voltage and when it occurs,
    the maximum RRRV, and the resistance across the contacts that makes the recovery
    non-oscillatory.</em></p>
    <p><strong>1.</strong> Natural frequency:
    $$\omega_n = \frac{1}{\sqrt{LC}} = \frac{1}{\sqrt{5\times10^{-3}\times 2\times10^{-8}}}
      = \frac{1}{\sqrt{10^{-10}}} = \mathbf{10^5\ rad/s}, \qquad
      f_n = \frac{\omega_n}{2\pi} = \mathbf{15.9\ kHz}$$</p>
    <p><strong>2.</strong> Peak phase-to-neutral voltage:
    $E_m = \sqrt{2/3}\times 132 = \mathbf{107.8\ kV}$.</p>
    <p><strong>3.</strong> Peak restriking voltage, at half a natural period:
    $$e_{\text{peak}} = 2E_m = \mathbf{215.6\ kV} \quad\text{at}\quad
      t = \pi\sqrt{LC} = \frac{\pi}{10^5} = \mathbf{31.4\ \mu s}$$</p>
    <p><strong>4.</strong> Maximum RRRV:
    $$\text{RRRV}_{\max} = E_m\,\omega_n = 107.8\times10^{3}\times10^{5}
      = 1.078\times10^{10}\ \text{V/s} = \mathbf{10.78\ kV/\mu s}$$</p>
    <p><strong>5.</strong> Critical resistance (§11.6):
    $$R = \tfrac12\sqrt{\frac{L}{C}} = 0.5\sqrt{\frac{5\times10^{-3}}{2\times10^{-8}}}
      = 0.5\sqrt{2.5\times10^{5}} = 0.5\times 500 = \mathbf{250\ \Omega}$$</p>
    <p class="read">Compare Worked example 1. Same
    132&nbsp;kV system, but a natural frequency of 15.9&nbsp;kHz instead of 1&nbsp;kHz, so
    the RRRV is about 16 times larger: 10.78 against 0.677&nbsp;kV/µs. The system voltage
    sets how high the restriking voltage goes; $L$ and $C$ set how fast it gets there. Note
    also how short "fast" is: the gap must hold off 215.6&nbsp;kV just 31.4&nbsp;µs after
    the current zero. A 250&nbsp;Ω resistor across the contacts would remove the overshoot
    entirely. This is the revision sheet's own example, so expect its shape on the
    paper.</p>
  </div>

  <h3><span class="sec">11.5</span> Current chopping and capacitive switching</h3>

  <p>Two special duties worth a paragraph each, because they are the cases where a breaker
  can be defeated by a <em>small</em> current rather than a large one.</p>

  <h4>Current chopping</h4>

  <p>Interrupting a <strong>small inductive</strong> current — energising current of an
  unloaded transformer, or a shunt reactor — is harder than interrupting a large one. An
  air-blast breaker's blast is sized for fault current; against a small current the arc is
  extinguished prematurely, <em>before</em> the natural current zero. The inductance is then
  forced to change its current abruptly, and $v = L\,di/dt$ with a near-infinite $di/dt$
  produces a severe voltage spike — often far worse than anything a real fault causes. The
  revision sheet (p. 7) names the risky cases: <strong>vacuum and air-blast breakers
  switching unloaded transformers and reactors</strong>, both media strong enough to snap a
  small arc out early.</p>

  <p>How big a spike? The lecture answers with an energy balance (notes p. 4), and it is
  the cleanest argument in the chapter. At the instant of chopping the inductor is
  carrying $I_{\text{chop}}$, so it holds $\tfrac12 L I_{\text{chop}}^2$ of magnetic
  energy. The current path is gone, and the only place that energy can go is into the
  stray capacitance $C$. It keeps pouring in until the inductor current reaches zero, by
  which time all of it is stored as electric field.</p>

  <div class="box key">
    <div class="label">Key result — the voltage produced by current chopping
      <span class="tag ref">notes p. 4</span></div>
    <p>$$\tfrac12 L I_{\text{chop}}^2 = \tfrac12 C V_{\text{restrike}}^2
      \quad\Longrightarrow\quad
      \boxed{\;V_{\text{restrike}} = I_{\text{chop}}\sqrt{\frac{L}{C}}\;}$$</p>
    <p>$\sqrt{L/C}$ has units of ohms and is called the circuit's <strong>surge
    impedance</strong>: the ratio of voltage to current in an L–C circuit swapping energy
    back and forth. A transformer winding has a large $L$ and a tiny stray $C$, so its
    $\sqrt{L/C}$ is tens of kilohms, and even a few amperes chopped becomes a large voltage.
    That is the whole reason the small current is the dangerous one.</p>
    <p><strong>An upper bound, and it says so.</strong> The balance ignores the energy
    already in $C$ at the chopping instant and every loss in the circuit. Both make the
    real spike smaller, so read the formula as the worst case.</p>
  </div>

  <div class="box ex">
    <div class="label">Worked example 4 — chopping the magnetising current of an unloaded transformer</div>
    <p><em>An 11&nbsp;kV breaker chops the 5&nbsp;A magnetising current of an unloaded
    transformer. The transformer's inductance is 1&nbsp;H and the stray capacitance at its
    terminals is 2&nbsp;nF. Estimate the voltage produced.</em></p>
    <p>$$\sqrt{\frac{L}{C}} = \sqrt{\frac{1}{2\times10^{-9}}} = \sqrt{5\times10^{8}}
      = 22{,}360\ \Omega$$</p>
    <p>$$V_{\text{restrike}} = 5 \times 22{,}360 = 1.12\times10^{5}\ \text{V}
      = \mathbf{112\ kV}$$</p>
    <p class="read">The system's own peak
    phase-to-neutral voltage is $11 \times 0.8165 = 8.98$&nbsp;kV. Chopping five amperes
    produced a spike of roughly <strong>twelve times</strong> that, from a current smaller
    than a kettle draws. No insulation on an 11&nbsp;kV transformer is built for 112&nbsp;kV,
    which is why a breaker that "cleanly" interrupted a tiny current can still destroy the
    thing it was switching. The real spike is lower (see the upper-bound note), but not by a
    factor of twelve.</p>
  </div>

  <p>The remedy is a resistance across the contacts, which gives the trapped energy a path
  to dissipate into instead of forcing it all into the capacitance. §11.6 works out how
  large that resistance should be.</p>

  <div class="box warn">
    <div class="label">Watch out — the sketch on notes p. 3 is labelled "current chopping" but is not</div>
    <p>The graph under the heading <em>"Current chopping (arcing in C.B.)"</em> shows the
    current running to its <em>natural</em> zero, then a restriking transient that settles
    to the recovery voltage. That is the normal interruption of §11.3, and it is a good
    sketch of it. True chopping would show the current snapped to zero <em>before</em> its
    natural zero. If asked to draw chopping, draw the current cut off mid-slope, then the
    spike.</p>
  </div>

  <h4>Capacitive switching</h4>

  <p>Interrupting a <strong>capacitive</strong> current — a cable, a capacitor bank, a lightly
  loaded line — leaves the capacitor charged to the peak system voltage at the current zero.
  Half a cycle later the source has reversed, so the voltage across the open contacts is
  <strong>twice</strong> the peak, and a restrike at that moment doubles it again. Repeated
  restrikes can escalate. This is why capacitor banks are switched with breakers
  specifically rated for the duty, often with pre-insertion resistors.</p>

  <h3><span class="sec">11.6</span> Resistance switching — damping the restriking voltage
    <span class="tag ref">notes pp. 7–8</span></h3>

  <p>§11.2 left the circuit ringing forever between $0$ and $2V_m$, because nothing in it
  could absorb energy. The cure is to give it something that can. The lecture connects a
  resistor $R$ across the breaker contacts (Figure&nbsp;11.1c). Since the fault holds the
  far contact at the return rail, $R$ ends up <strong>in parallel with $C$</strong>, and
  every swing of the ringing now drives current through it and turns some of the energy
  into heat.</p>

  <p>The notes draw the resistor through a second, <em>normally open</em> contact, beside
  the normally closed main one. So the resistor is in circuit only while the breaker is
  opening. Once the transient has died, that second contact breaks the resistor's own
  current, which is small and nearly in phase with the voltage, an easy job. (The notes
  show the two contacts without the sequence; the sequence here is standard practice.)</p>

  <div class="box key">
    <div class="label">Derivation — the damped restriking voltage <span class="tag ref">notes pp. 7–8</span></div>
    <p><strong>1. Two equations from the circuit.</strong> Kirchhoff around the loop, with
    the source frozen at $V_m$ as in §11.2 (the notes keep the full $V_m\cos\omega t$, but
    the damping depends only on the left-hand side):</p>
    <p>$$L\frac{di}{dt} + v_C = V_m$$</p>
    <p>and at the node, the inductor current splits between the capacitor and the
    resistor:</p>
    <p>$$i = i_C + i_R = C\frac{dv_C}{dt} + \frac{v_C}{R}
      \quad\Longrightarrow\quad
      \frac{di}{dt} = C\frac{d^2v_C}{dt^2} + \frac1R\frac{dv_C}{dt}$$</p>
    <p><strong>2. Substitute and divide by $LC$:</strong></p>
    <p>$$\frac{d^2 v_C}{dt^2} + \frac{1}{RC}\frac{dv_C}{dt} + \frac{1}{LC}\,v_C
      = \frac{V_m}{LC}$$</p>
    <p><strong>3. Characteristic roots.</strong> The homogeneous equation
    $s^2 + s/RC + 1/LC = 0$ gives</p>
    <p>$$s_{1,2} = -\frac{1}{2RC} \pm j\sqrt{\frac{1}{LC} - \left(\frac{1}{2RC}\right)^2}$$</p>
    <p><strong>4. Read off the three regimes.</strong> The voltage oscillates only while
    the quantity under the root is positive:</p>
    <p>$$\frac{1}{LC} > \left(\frac{1}{2RC}\right)^2
      \;\Longleftrightarrow\; R > \frac12\sqrt{\frac{L}{C}}$$</p>
    <p>and the boundary is <strong>critical damping</strong>:</p>
    <p>$$\boxed{\;R_c = \frac12\sqrt{\frac{L}{C}}\;}$$</p>
  </div>

  <div class="box warn">
    <div class="label">Watch out — two slips on notes p. 8, and one counter-intuitive direction</div>
    <ul>
      <li>The notes write the root with $(1/LC)^2$ under the square root. It is $1/LC$, not
      squared. Check the units: $(1/2RC)^2$ is in s⁻², and so is $1/LC$, but $(1/LC)^2$ is
      in s⁻⁴.</li>
      <li>The condition is written "$1/LC > 1/2R$", which has the wrong units. The
      condition is $1/LC > (1/2RC)^2$, as above. The final answer
      $R = \tfrac12\sqrt{L/C}$ on the page is correct.</li>
      <li><strong>In parallel, a <em>larger</em> resistor damps <em>less</em>.</strong> An
      infinite $R$ is no resistor at all, and the circuit rings undamped. The damping ratio
      is $\zeta = R_c/R$: halve $R$ and you double the damping. A resistor in
      <em>series</em> behaves the other way round, which is why this one catches
      people.</li>
    </ul>
  </div>

  <figure data-interactive id="fig-rsw">
    <svg viewBox="0 0 640 280" role="img"
         aria-label="Voltage across the breaker contacts plotted against time for two natural periods. A dashed reference curve shows the undamped case, swinging between zero and twice V m. A solid curve shows the damped case for the chosen resistor; at the default of three times the critical resistance it peaks at about 1.33 V m and settles towards V m. A marker shows the peak.">
      <g font-family="ui-sans-serif,system-ui,sans-serif" font-size="10.5">
        <g stroke="currentColor" opacity=".13" stroke-width="1">
          <path d="M70 143.6H600M70 57.3H600"/>
          <path d="M202.5 40V230M335 40V230M467.5 40V230M600 40V230"/>
        </g>
        <path d="M70 230H600" stroke="currentColor" stroke-width="1.4" fill="none"/>
        <path d="M70 238V36" stroke="currentColor" stroke-width="1.4" fill="none"/>
        <g fill="var(--ink-faint)" font-size="9" text-anchor="middle">
          <text x="70" y="246">0</text><text x="202.5" y="246">½</text>
          <text x="335" y="246">1</text><text x="467.5" y="246">1½</text><text x="600" y="246">2</text>
        </g>
        <text x="596" y="264" text-anchor="end" fill="var(--ink-faint)">time after the current zero, in natural periods T = 2π/ω</text>
        <g fill="var(--ink-faint)" font-size="9" text-anchor="end">
          <text x="64" y="233">0</text><text x="64" y="147">V</text><text x="64" y="61">2V</text>
        </g>
        <text x="22" y="135" fill="var(--ink-faint)" transform="rotate(-90 22 135)" text-anchor="middle">voltage across the contacts</text>

        <path id="rsw-ref" fill="none" stroke="var(--ink-faint)" stroke-width="1.8" stroke-dasharray="6 4"
              d="M70.0 230.0L73.3 229.7L76.6 228.9L79.9 227.6L83.2 225.8L86.6 223.4L89.9 220.6L93.2 217.3L96.5 213.5L99.8 209.3L103.1 204.7L106.4 199.7L109.8 194.4L113.1 188.8L116.4 182.8L119.7 176.7L123.0 170.3L126.3 163.8L129.6 157.1L132.9 150.4L136.2 143.6L139.6 136.9L142.9 130.1L146.2 123.5L149.5 116.9L152.8 110.6L156.1 104.4L159.4 98.5L162.8 92.9L166.1 87.5L169.4 82.6L172.7 78.0L176.0 73.8L179.3 70.0L182.6 66.7L185.9 63.8L189.2 61.5L192.6 59.7L195.9 58.3L199.2 57.5L202.5 57.3L205.8 57.5L209.1 58.3L212.4 59.7L215.7 61.5L219.1 63.8L222.4 66.7L225.7 70.0L229.0 73.8L232.3 78.0L235.6 82.6L238.9 87.5L242.2 92.9L245.6 98.5L248.9 104.4L252.2 110.6L255.5 116.9L258.8 123.5L262.1 130.1L265.4 136.9L268.8 143.6L272.1 150.4L275.4 157.1L278.7 163.8L282.0 170.3L285.3 176.7L288.6 182.8L291.9 188.8L295.2 194.4L298.6 199.7L301.9 204.7L305.2 209.3L308.5 213.5L311.8 217.3L315.1 220.6L318.4 223.4L321.8 225.8L325.1 227.6L328.4 228.9L331.7 229.7L335.0 230.0L338.3 229.7L341.6 228.9L344.9 227.6L348.2 225.8L351.6 223.4L354.9 220.6L358.2 217.3L361.5 213.5L364.8 209.3L368.1 204.7L371.4 199.7L374.8 194.4L378.1 188.8L381.4 182.8L384.7 176.7L388.0 170.3L391.3 163.8L394.6 157.1L397.9 150.4L401.2 143.6L404.6 136.9L407.9 130.1L411.2 123.5L414.5 116.9L417.8 110.6L421.1 104.4L424.4 98.5L427.8 92.9L431.1 87.5L434.4 82.6L437.7 78.0L441.0 73.8L444.3 70.0L447.6 66.7L450.9 63.8L454.2 61.5L457.6 59.7L460.9 58.3L464.2 57.5L467.5 57.3L470.8 57.5L474.1 58.3L477.4 59.7L480.8 61.5L484.1 63.8L487.4 66.7L490.7 70.0L494.0 73.8L497.3 78.0L500.6 82.6L503.9 87.5L507.2 92.9L510.6 98.5L513.9 104.4L517.2 110.6L520.5 116.9L523.8 123.5L527.1 130.1L530.4 136.9L533.8 143.6L537.1 150.4L540.4 157.1L543.7 163.8L547.0 170.3L550.3 176.7L553.6 182.8L556.9 188.8L560.2 194.4L563.6 199.7L566.9 204.7L570.2 209.3L573.5 213.5L576.8 217.3L580.1 220.6L583.4 223.4L586.8 225.8L590.1 227.6L593.4 228.9L596.7 229.7L600.0 230.0"/>
        <path id="rsw-curve" fill="none" stroke="var(--accent)" stroke-width="2.8"
              d="M70.0 230.0L73.3 229.7L76.6 229.0L79.9 227.7L83.2 226.1L86.6 224.0L89.9 221.5L93.2 218.7L96.5 215.6L99.8 212.2L103.1 208.6L106.4 204.7L109.8 200.7L113.1 196.6L116.4 192.3L119.7 188.0L123.0 183.6L126.3 179.2L129.6 174.9L132.9 170.5L136.2 166.2L139.6 162.0L142.9 157.9L146.2 154.0L149.5 150.1L152.8 146.5L156.1 143.0L159.4 139.6L162.8 136.5L166.1 133.6L169.4 130.9L172.7 128.4L176.0 126.1L179.3 124.0L182.6 122.2L185.9 120.6L189.2 119.2L192.6 118.0L195.9 117.0L199.2 116.3L202.5 115.7L205.8 115.4L209.1 115.2L212.4 115.2L215.7 115.4L219.1 115.7L222.4 116.2L225.7 116.9L229.0 117.6L232.3 118.5L235.6 119.5L238.9 120.6L242.2 121.7L245.6 123.0L248.9 124.3L252.2 125.6L255.5 127.0L258.8 128.4L262.1 129.8L265.4 131.3L268.8 132.7L272.1 134.2L275.4 135.6L278.7 137.0L282.0 138.4L285.3 139.7L288.6 141.0L291.9 142.2L295.2 143.4L298.6 144.5L301.9 145.6L305.2 146.5L308.5 147.5L311.8 148.3L315.1 149.1L318.4 149.8L321.8 150.5L325.1 151.0L328.4 151.5L331.7 151.9L335.0 152.3L338.3 152.5L341.6 152.8L344.9 152.9L348.2 153.0L351.6 153.0L354.9 153.0L358.2 152.9L361.5 152.7L364.8 152.5L368.1 152.3L371.4 152.0L374.8 151.7L378.1 151.4L381.4 151.0L384.7 150.6L388.0 150.2L391.3 149.8L394.6 149.3L397.9 148.8L401.2 148.4L404.6 147.9L407.9 147.4L411.2 147.0L414.5 146.5L417.8 146.0L421.1 145.6L424.4 145.1L427.8 144.7L431.1 144.3L434.4 143.9L437.7 143.5L441.0 143.2L444.3 142.8L447.6 142.5L450.9 142.2L454.2 141.9L457.6 141.7L460.9 141.5L464.2 141.3L467.5 141.1L470.8 141.0L474.1 140.8L477.4 140.7L480.8 140.7L484.1 140.6L487.4 140.6L490.7 140.6L494.0 140.6L497.3 140.6L500.6 140.6L503.9 140.7L507.2 140.7L510.6 140.8L513.9 140.9L517.2 141.0L520.5 141.2L523.8 141.3L527.1 141.4L530.4 141.6L533.8 141.7L537.1 141.9L540.4 142.0L543.7 142.2L547.0 142.3L550.3 142.5L553.6 142.6L556.9 142.8L560.2 142.9L563.6 143.1L566.9 143.2L570.2 143.4L573.5 143.5L576.8 143.6L580.1 143.7L583.4 143.9L586.8 144.0L590.1 144.1L593.4 144.2L596.7 144.2L600.0 144.3"/>
        <circle id="rsw-dot" cx="210.8" cy="115.2" r="5" fill="var(--paper)" stroke="var(--accent)" stroke-width="2.4"/>
        <text id="rsw-tag" x="220" y="106" fill="var(--accent)" font-size="10" font-weight="650">peak 1.33 V</text>
        <text x="300" y="52" fill="var(--ink-faint)" font-size="9.5">no resistor: rings 0 ↔ 2V for ever</text>
      </g>
    </svg>

    <div class="controls">
      <label>R ÷ R<sub>c</sub>
        <input type="range" id="rsw-r" min="0" max="100" step="1" value="39">
        <output id="rsw-r-v" class="v">3.0</output>
      </label>
      <button id="rsw-b-c" aria-pressed="false">critical</button>
      <button id="rsw-b-n" aria-pressed="false">almost no resistor</button>
    </div>
    <p class="readout" id="rsw-read">R = 3.0 R<sub>c</sub> · ζ = 0.33 →
      <strong>peak 1.33 V<sub>m</sub></strong> · max RRRV 0.65 ω<sub>n</sub>V<sub>m</sub></p>

    <figcaption><strong>Figure 11.3 — What the resistor across the contacts buys, as you
    turn it.</strong> The slider sets $R$ as a multiple of the critical value
    $R_c = \tfrac12\sqrt{L/C}$; time is in natural periods, so the picture holds for any $L$
    and $C$. Drag $R$ upward and the curve climbs towards the dashed undamped ring: a large
    parallel resistor is barely there. At $R = 3R_c$ (shown in print) the overshoot falls
    from $2V_m$ to $1.33V_m$ and the maximum RRRV to 65% of $\omega_n V_m$. Press
    <em>critical</em>: no overshoot at all, and the maximum RRRV is exactly
    $\omega_n V_m/e = 0.37\,\omega_n V_m$. Below $R_c$ the voltage creeps up more slowly
    still, but at the cost of a larger current through $R$, which the second contact must
    then break.</figcaption>
  </figure>

  <div class="box key">
    <div class="label">Key result — what damping does to the two numbers that matter</div>
    <div class="tw"><table>
      <thead><tr><th>$R$</th><th>$\zeta = R_c/R$</th><th>Peak voltage</th><th>Maximum RRRV</th></tr></thead>
      <tbody>
        <tr><td>none ($R\to\infty$)</td><td>0</td><td>$2V_m$</td><td>$\omega_n V_m$</td></tr>
        <tr><td>$3R_c$</td><td>0.33</td><td>$1.33V_m$</td><td>$0.65\,\omega_n V_m$</td></tr>
        <tr><td>$R_c$ (critical)</td><td>1</td><td>$V_m$, no overshoot</td><td>$0.37\,\omega_n V_m$</td></tr>
      </tbody>
    </table></div>
    <p>For the underdamped rows, the peak follows the standard second-order overshoot
    $v_{\text{peak}} = V_m\bigl(1 + e^{-\zeta\pi/\sqrt{1-\zeta^2}}\bigr)$, quoted here from
    control theory rather than derived. The critical row can be derived in one line. There
    $v_C = V_m\bigl[1 - e^{-\omega_n t}(1+\omega_n t)\bigr]$, so
    $dv_C/dt = \omega_n V_m\,(\omega_n t)\,e^{-\omega_n t}$, which is largest at
    $\omega_n t = 1$, giving $\omega_n V_m/e$.</p>
  </div>

  <div class="box ex">
    <div class="label">Worked example 5 — sizing the resistor for the end-of-chapter checkpoint breaker</div>
    <p><em>The 400&nbsp;kV breaker of the checkpoint at the end of this chapter sees
    $L = 5$&nbsp;mH and $C = 5$&nbsp;nF. Find the critical resistance, and the peak voltage
    and maximum RRRV with no resistor, with $R = 1500\ \Omega$, and with $R = R_c$.</em></p>
    <p><strong>1.</strong> Critical resistance:
    $$R_c = \tfrac12\sqrt{\frac{5\times10^{-3}}{5\times10^{-9}}} = \tfrac12\sqrt{10^6}
      = \mathbf{500\ \Omega}$$</p>
    <p><strong>2.</strong> The undamped reference: $V_m = 326.6$&nbsp;kV,
    $\omega_n = 1/\sqrt{LC} = 2\times10^5$&nbsp;rad/s, so peak $= 2V_m = 653$&nbsp;kV and
    $\text{RRRV}_{\max} = \omega_n V_m = 65.3$&nbsp;kV/µs.</p>
    <p><strong>3.</strong> $R = 1500\ \Omega = 3R_c$, so $\zeta = 1/3$. From the table, the
    peak is $1.33 \times 326.6 = \mathbf{434\ kV}$ and the maximum RRRV is
    $0.65 \times 65.3 = \mathbf{42\ kV/\mu s}$.</p>
    <p><strong>4.</strong> $R = 500\ \Omega$: peak $= V_m = \mathbf{327\ kV}$ and maximum
    RRRV $= 65.3/e = \mathbf{24\ kV/\mu s}$.</p>
    <p class="read">A resistor at the critical value
    removes the overshoot completely and cuts the RRRV to about a third, with no change to
    the system voltage, $L$ or $C$. Compare the checkpoint's other remedy, a grading
    capacitor, which halved the RRRV by slowing the oscillation but left the $2V_m$
    overshoot untouched. The resistor attacks both numbers, the capacitor only one. That is
    why the lecture introduces resistance switching straight after the RRRV
    derivation.</p>
  </div>

  <h3><span class="sec">11.7</span> The interrupting media, compared</h3>

  <p>The medium between the contacts decides how fast the gap recovers after the current
  zero, so it decides which side wins the §11.1 race. The lecture ranks the media by
  <strong>breakdown strength</strong>: the electric field each will withstand before it
  breaks down and conducts.</p>

  <div class="box key">
    <div class="label">Key result — breakdown strength of the media <span class="tag ref">notes p. 3</span></div>
    <div class="tw"><table>
      <thead><tr><th>Air</th><th>Oil</th><th>Vacuum</th><th>$\mathrm{SF}_6$ (at 5 bar)</th></tr></thead>
      <tbody>
        <tr><td>30 kV/cm</td><td>70 kV/cm</td><td>170 kV/cm</td><td>210 kV/cm</td></tr>
      </tbody>
    </table></div>
    <p>These are the lecture's figures, and the ranking is what matters: each step to the
    right lets a shorter gap hold off the same voltage, so the contacts need to travel less
    and the breaker opens faster. Real values depend heavily on gap length, pressure,
    temperature and purity, so use these for ranking and recall, not for design. Air at
    30&nbsp;kV/cm is the classic figure worth knowing cold.</p>
  </div>

  <div class="tw"><table>
    <thead><tr><th>Type</th><th>How it clears the gap</th><th>Where it is used, and why</th></tr></thead>
    <tbody>
      <tr><td><strong>Air-break</strong></td>
          <td>Lengthens and cools the arc in air using arc runners and splitter plates.</td>
          <td>LV, up to about 1&nbsp;kV (revision sheet p. 7). Air's dielectric recovery is
          slow, so it loses the §11.1 race at high voltage.</td></tr>
      <tr><td><strong>Air-blast</strong></td>
          <td>Blasts compressed air at 20–30 bar through the gap, physically removing the
          ionised gas.</td>
          <td>EHV, historically. Very fast recovery and no fire risk, but noisy and needs a
          compressed-air plant, and prone to <strong>current chopping</strong> (§11.5). This
          is the type in Lab Quiz Q8.</td></tr>
      <tr><td><strong>Oil (bulk and minimum)</strong></td>
          <td>The arc decomposes the oil into hydrogen, which has high thermal conductivity
          and cools the arc; the gas pressure also forces fresh oil in.</td>
          <td>Older MV and HV installations. Self-generating — the arc makes its own
          extinguishing medium — but the oil degrades and is a fire risk.</td></tr>
      <tr><td><strong>$\mathrm{SF}_6$</strong></td>
          <td>Sulphur hexafluoride is strongly electronegative: it captures free electrons,
          so the gap de-ionises very fast. Puffer or self-blast designs.</td>
          <td><strong>The modern standard for HV and EHV.</strong> Excellent recovery rate,
          compact. The drawback is that $\mathrm{SF}_6$ is a potent greenhouse gas, which is
          driving a move to alternatives.</td></tr>
      <tr><td><strong>Vacuum</strong></td>
          <td>With almost no gas there is almost nothing to ionise, and the metal vapour
          from the contacts disperses in microseconds.</td>
          <td><strong>The modern standard for MV, 11–33&nbsp;kV.</strong> Extremely fast recovery, long
          contact life, maintenance-free. Limited at EHV because the gap cannot be made
          arbitrarily long in a sealed bottle.</td></tr>
    </tbody>
  </table></div>

  <div class="box key">
    <div class="label">Key result — the breaker ratings you may be asked to name</div>
    <div class="tw"><table>
      <tbody>
        <tr><td><strong>Rated voltage</strong></td><td>The system voltage it may be used on,
            line-to-line RMS.</td></tr>
        <tr><td><strong>Rated normal current</strong></td><td>The load current it carries
            continuously without overheating.</td></tr>
        <tr><td><strong>Rated breaking capacity</strong></td><td>The symmetrical RMS fault
            current it can interrupt. Quoted in kA, or as MVA
            $= \sqrt{3}\,V_{LL}\,I_{\text{break}}$.</td></tr>
        <tr><td><strong>Rated making capacity</strong></td><td>The peak current it can
            <em>close</em> onto. Larger than the breaking capacity —
            about $2.55 \times$ the symmetrical RMS value — because closing onto a fault
            catches the DC offset at its worst. Where 2.55 comes from:
            $2.55 \approx 1.8\sqrt2$. The $\sqrt2$ turns RMS into peak; the 1.8 is the
            doubling effect of the DC offset, a little short of 2 because the offset has
            already decayed slightly by the first peak.</td></tr>
        <tr><td><strong>Short-time rating</strong></td><td>The fault current it can carry
            without interrupting, for a stated time (1 or 3 s), while a downstream relay
            is given its grading delay.</td></tr>
        <tr><td><strong>Operating duty / sequence</strong></td><td>The standard open–close
            cycle it can perform, e.g. $O - 0.3\ \text{s} - CO - 3\ \text{min} - CO$, which
            is what makes auto-reclosing possible.</td></tr>
      </tbody>
    </table></div>
  </div>

  <div class="box ex">
    <div class="label">Worked example 6 — breaking and making capacity
      <span class="tag ref">revision sheet p. 7</span></div>
    <p><em>A 132&nbsp;kV breaker is rated to interrupt 20&nbsp;kA symmetrical. Find its
    breaking capacity in MVA and its making capacity.</em></p>
    <p>$$\text{BC} = \sqrt3\,V_{LL}\,I_b = \sqrt3 \times 132 \times 20 = \mathbf{4573\ MVA}$$</p>
    <p>$$\text{MC} = 2.55 \times I_{\text{sym}} = 2.55 \times 20 = \mathbf{51\ kA\ peak}$$</p>
    <p class="read">The making capacity is a
    <em>peak</em> current and the breaking capacity is an <em>RMS</em> one, so always state
    which. The making rating is larger because a breaker closed onto a fault meets it at
    full asymmetrical value at once, while by the time it interrupts, the DC offset has had
    a few cycles to decay.</p>
  </div>

  <h4>Auto-reclosing <span class="tag ref">revision sheet p. 7</span></h4>

  <p>Most faults on overhead lines are <strong>transient</strong>: a lightning flashover
  across an insulator, a branch blown onto a conductor. Once the breaker opens and the arc
  path cools and de-ionises, the line is perfectly healthy again. So the breaker is
  <strong>reclosed</strong> automatically after a <strong>dead time</strong> long enough for
  that de-ionisation, and supply comes back with nobody touching anything. If the fault was
  permanent, the relay trips again and the breaker locks out. Distribution circuits use
  single-shot, three-phase reclosing. EHV lines use <strong>single-pole</strong> reclosing:
  only the faulted phase opens, the other two keep carrying power, and so synchronising
  torque survives the dead time. That is the link back to Chapter&nbsp;2: single-pole
  reclosing keeps the post-fault power curve far higher than a three-phase trip would,
  which enlarges the decelerating area.</p>

  <h3><span class="sec">11.8</span> Fuses — the same problem solved by melting</h3>

  <p>A fuse does the same job with no moving parts, no relay and no CT: a calibrated element
  melts, an arc forms, and the arc is quenched by the filler packed around it.</p>

  <p>Its operating time has two distinct parts, and questions turn on keeping them
  separate:</p>

  <div class="box key">
    <div class="label">Key result — the two phases of fuse operation</div>
    <div class="tw"><table>
      <tbody>
        <tr><td><strong>Pre-arcing</strong><br>(melting) <strong>time</strong></td>
            <td>From the fault starting to the element melting. The element is still
            conducting throughout.</td></tr>
        <tr><td><strong>Arcing time</strong></td>
            <td>From the melt to the arc being extinguished and the current reaching
            zero.</td></tr>
        <tr><td><strong>Total operating time</strong></td>
            <td>The sum of the two.</td></tr>
      </tbody>
    </table></div>
    <p>Each phase is characterised by an <strong>$I^2t$ value</strong> — the energy let
    through per ohm — and for a given prospective fault current:</p>
    <p>$$t = \frac{I^2 t \text{ value}}{I^2}$$</p>
    <p>So a fuse specified by its $I^2t$ can have its timing computed for any fault current,
    which is the whole point of quoting it that way.</p>
  </div>

  <div class="box why">
    <div class="label">Why it happens — why $I^2t$ and not just a time</div>
    <p>Melting the element needs a fixed quantity of <em>heat</em>, and the heat delivered
    is $\int i^2 R\,dt$. For a fixed element, $R$ is fixed, so the melting condition is
    $\int i^2\,dt = \text{constant}$ — a constant characteristic of the fuse, independent of
    what current happens to flow.</p>
    <p>That is why the $I^2t$ value, not the time, is what gets printed on the datasheet. It
    makes the fuse a single number instead of a curve. And it is the same argument that made
    equipment damage curves inverse in §6.1, which is why fuses and extremely inverse relays
    grade well against each other (the checkpoint in §6.5).</p>
    <p><strong>And it explains the fuse's great advantage:</strong> a fuse can interrupt
    <em>before the first current peak</em>, limiting the $I^2t$ that reaches the protected
    equipment to far less than a breaker would. The current at which it melts before the peak
    is the <strong>cut-off current</strong>, and this current-limiting behaviour is the reason
    fuses survive alongside breakers.</p>
  </div>

  <div class="box ex">
    <div class="label">Worked example 7 — fuse timing <span class="tag ref">Major Quiz Q8</span></div>
    <p><em>A 10&nbsp;A cartridge fuse has a pre-arcing $I^2t$ of
    $1.8 \times 10^{4}\ \text{A}^2\text{s}$ and an arcing value of
    $0.6 \times 10^{4}\ \text{A}^2\text{s}$. The prospective fault current is 400&nbsp;A.
    Find the pre-arcing time and the total operating time.</em></p>
    <p><strong>1.</strong> Square the current once and reuse it:</p>
    <p>$$I^2 = 400^2 = 1.6 \times 10^{5}\ \text{A}^2$$</p>
    <p><strong>2.</strong> Pre-arcing time:</p>
    <p>$$t_{\text{pre}} = \frac{1.8 \times 10^{4}}{1.6 \times 10^{5}}
      = \mathbf{0.1125\ s}$$</p>
    <p><strong>3.</strong> Total — add the two $I^2t$ values first, then divide once:</p>
    <p>$$t_{\text{total}} = \frac{(1.8 + 0.6) \times 10^{4}}{1.6 \times 10^{5}}
      = \frac{2.4 \times 10^{4}}{1.6 \times 10^{5}} = \mathbf{0.15\ s}$$</p>
    <p class="read">The arcing phase accounts for
    $0.15 - 0.1125 = 0.0375\ \text{s}$ — a quarter of the total, which is typical: melting
    dominates and arcing is the shorter tail. Both figures are comfortably under one
    power-frequency cycle plus a bit (20&nbsp;ms per cycle, so 0.15&nbsp;s is about 7.5
    cycles), which makes this fuse <em>slower</em> than a modern breaker and places it as
    protection for a small feeder rather than for a transmission line.</p>
    <p>The 10&nbsp;A rating is a distractor for this calculation — it tells you the fuse's
    continuous current, not its timing. But it is not irrelevant: the fault current is 40
    times the rating, which is why the fuse operates in a fraction of a second rather than
    the many seconds it would take at a modest overload. That is the same inverse behaviour
    as §6.6's worked example 2, for the same $I^2t$ reason.</p>
  </div>

  <figure>
    <svg viewBox="0 0 640 244" role="img"
         aria-label="A timeline of fuse operation for a 400 ampere fault. From zero to 0.1125 seconds the element is melting, which is the pre-arcing phase and accounts for three quarters of the total. From 0.1125 to 0.15 seconds the arc burns and is quenched, which is the arcing phase. The current waveform above shows the fault current flowing through the melting element, then collapsing during the arcing phase to zero. Each phase is labelled with its I squared t value.">
      <g font-family="ui-sans-serif,system-ui,sans-serif" font-size="10.5">
        <!-- phase bands -->
        <rect x="130" y="112" width="281.2" height="34" rx="3" fill="var(--accent)" opacity=".28"/>
        <rect x="130" y="112" width="281.2" height="34" rx="3" fill="none" stroke="var(--accent)" stroke-width="1.4"/>
        <rect x="411.2" y="112" width="93.8" height="34" rx="3" fill="var(--warn)" opacity=".30"/>
        <rect x="411.2" y="112" width="93.8" height="34" rx="3" fill="none" stroke="var(--warn)" stroke-width="1.4"/>

        <text x="270.6" y="133" text-anchor="middle" fill="currentColor" font-size="9.5" font-weight="650">PRE-ARCING (melting) · 0.1125 s</text>
        <text x="458" y="127" text-anchor="middle" fill="currentColor" font-size="9" font-weight="650">ARCING</text>
        <text x="458" y="139" text-anchor="middle" fill="currentColor" font-size="9">0.0375 s</text>

        <!-- I2t annotations -->
        <text x="270.6" y="106" text-anchor="middle" fill="var(--accent)" font-size="9">I²t = 1.8 × 10⁴ A²s</text>
        <text x="458" y="106" text-anchor="middle" fill="var(--warn)" font-size="9">0.6 × 10⁴</text>

        <!-- current waveform above -->
        <path d="M130 70H411.2" stroke="var(--exam)" stroke-width="2.6" fill="none"/>
        <path d="M411.2 70C430 70 448 76 468 86C486 95 496 68 505 68" stroke="var(--exam)"
              stroke-width="2.6" fill="none" stroke-dasharray="4 3"/>
        <path d="M505 68V68" stroke="var(--exam)" stroke-width="2.6"/>
        <path d="M505 68H580" stroke="var(--exam)" stroke-width="2.6" fill="none"/>
        <text x="136" y="62" fill="var(--exam)" font-size="9" font-weight="650">400 A fault current flows while the element melts</text>
        <text x="512" y="62" fill="var(--exam)" font-size="9">arc quenched, current zero</text>

        <!-- time axis -->
        <path d="M130 170H600" stroke="currentColor" stroke-width="1.4" fill="none"/>
        <path d="M600 170l-9-4.5v9z" fill="currentColor"/>
        <g stroke="currentColor" stroke-width="1" opacity=".6">
          <path d="M130 170v6M255 170v6M380 170v6M505 170v6"/>
        </g>
        <g fill="var(--ink-faint)" font-size="9" text-anchor="middle">
          <text x="130" y="190">0</text><text x="255" y="190">0.05</text>
          <text x="380" y="190">0.10</text><text x="505" y="190">0.15</text>
        </g>
        <text x="594" y="190" text-anchor="end" fill="var(--ink-faint)">time, s</text>

        <!-- boundary markers -->
        <path d="M411.2 100V178" stroke="currentColor" stroke-width="1.3" stroke-dasharray="3 3" fill="none"/>
        <path d="M505 100V178" stroke="currentColor" stroke-width="1.6" fill="none"/>
        <text x="411.2" y="208" text-anchor="middle" fill="var(--accent)" font-size="9" font-weight="650">element melts</text>
        <text x="411.2" y="219" text-anchor="middle" fill="var(--accent)" font-size="9">0.1125 s</text>
        <text x="505" y="208" text-anchor="middle" fill="var(--warn)" font-size="9" font-weight="650">current zero</text>
        <text x="505" y="219" text-anchor="middle" fill="var(--warn)" font-size="9">0.15 s total</text>

        <!-- proportion bar -->
        <path d="M130 234H505" stroke="var(--ink-faint)" stroke-width="1.3"/>
        <path d="M130 230V238M505 230V238M411.2 230V238" stroke="var(--ink-faint)" stroke-width="1.3"/>
        <text x="270.6" y="232" text-anchor="middle" fill="var(--ink-faint)" font-size="8.5">75% of the total</text>
        <text x="458" y="232" text-anchor="middle" fill="var(--ink-faint)" font-size="8.5">25%</text>
      </g>
    </svg>
    <figcaption><strong>Figure 11.4 — Fuse operation is two phases, and melting dominates.</strong>
    Drawn for Major Quiz Q8: a 10&nbsp;A fuse with pre-arcing
    $I^2t = 1.8\times10^4$ and arcing $0.6\times10^4\ \text{A}^2\text{s}$, interrupting a
    400&nbsp;A fault. Dividing each $I^2t$ by $I^2 = 1.6\times10^5$ gives 0.1125&nbsp;s and
    0.0375&nbsp;s, so melting is three-quarters of the 0.15&nbsp;s total. Note that the
    element is still <em>conducting</em> throughout the first phase — the fault current flows
    unimpeded while the metal heats — which is why a fuse's $I^2t$ is the right way to specify
    it: the figure quoted is exactly the energy the downstream equipment has to
    survive.</figcaption>
  </figure>

  <h4>Discriminating between two fuses</h4>

  <p>Two fuses in series — an upstream and a downstream — discriminate correctly if the
  downstream fuse has finished arcing before the upstream one has even melted:</p>

  <p>$$\bigl(I^2 t\bigr)_{\text{total, downstream}}
    \;<\; \bigl(I^2 t\bigr)_{\text{pre-arcing, upstream}}$$</p>

  <p>Note that the comparison is between <em>different</em> phases of the two fuses — total
  for the one that should operate, pre-arcing for the one that should not. A rule of thumb
  is a 2:1 ratio of current ratings, but the $I^2t$ comparison is the real test.</p>

  <div class="box exam">
    <div class="label">Exam note — four blanks from this chapter, and where the lecture now stands behind them</div>
    <div class="tw"><table>
      <thead><tr><th>Question</th><th>Asks for</th><th>Section</th></tr></thead>
      <tbody>
        <tr><td><strong>Major Q9 [3 marks]</strong></td><td>Max RRRV and RRRV at $t$ —
            the largest single blank on either paper</td><td>§11.4</td></tr>
        <tr><td><strong>Lab Q8</strong></td><td>Max RRRV for an air-blast breaker</td>
            <td>§11.4</td></tr>
        <tr><td><strong>Major Q8</strong></td><td>Fuse pre-arcing and total time</td>
            <td>§11.8</td></tr>
        <tr><td><strong>Major Q7</strong></td><td>Numerical relay samples per cycle</td>
            <td>§5.9</td></tr>
      </tbody>
    </table></div>
    <p>Three things follow. <strong>These are the cheapest marks on the paper</strong> — each
    is one substitution into one formula, and between them they are about 6 of the 20 Part-I
    marks. <strong>The distractors are consistent</strong>: the interrupting current in both
    RRRV questions and the fuse rating in the $I^2t$ question are all unused. And
    <strong>the lecture now covers the RRRV half</strong> with a full derivation (§11.2) and
    two new results that no quiz has asked yet: the chopping voltage
    $I\sqrt{L/C}$ (§11.5) and the critical resistance $\tfrac12\sqrt{L/C}$ (§11.6). Freshly
    taught derivations with short closed-form answers are exactly what a longer end-term
    question is built from. Derive with the lecture's $(1-\cos)$ model; for a bare "RRRV at
    $t$" blank, follow the §11.4 watch-out.</p>
    <p><strong>What the end-term revision sheet adds.</strong> Its single worked check
    (Worked example 3) goes from $L$ and $C$ to $f_n$, the peak restriking voltage and its
    time, $\text{RRRV}_{\max}$ and the critical resistance, all in one question. Expect that
    shape. Its "Remember" list targets four slips: interruption is always at a current
    zero; restriking voltage (transient) is not recovery voltage (steady state); making
    capacity exceeds breaking because of the DC offset; and chopping is dangerous
    <em>because</em> the current was small.</p>
  </div>

  <div class="box chk">
    <div class="label">Checkpoint</div>
    <p>A 400&nbsp;kV breaker on an effectively earthed system interrupts a fault, and the
    circuit has $L = 5\ \text{mH}$ and $C = 5\ \text{nF}$ looking back from the breaker.
    Find the natural frequency and the maximum RRRV. Then say what one cheap modification
    would reduce the RRRV, and by how much.</p>
    <p><strong>Answer.</strong>
    $f_n = 1/(2\pi\sqrt{LC}) = 1/(2\pi\sqrt{5 \times 10^{-3} \times 5 \times 10^{-9}})
    = 1/(2\pi \times 5 \times 10^{-6}) = 31.8\ \text{kHz}$, so
    $\omega_n = 2 \times 10^{5}\ \text{rad/s}$.
    $V_m = 400 \times 0.8165 = 326.6\ \text{kV}$. Hence
    $\text{RRRV}_{\max} = 2 \times 10^{5} \times 326.6 \times 10^{3}
    = 6.53 \times 10^{10}\ \text{V/s} = \mathbf{65.3\ kV/\mu s}$ — a hundred times the duty
    in Q9, and a severe one.</p>
    <p><strong>The modification:</strong> fit a <strong>capacitor across the breaker
    contacts</strong>, which increases $C$ and therefore lowers $\omega_n$ as
    $1/\sqrt{C}$. Since $\text{RRRV}_{\max} = \omega_n V_m$ and $V_m$ is unchanged,
    quadrupling $C$ from 5&nbsp;nF to 20&nbsp;nF <em>halves</em> the RRRV to
    32.7&nbsp;kV/µs. That is the §11.2 result put to work, and it is why grading capacitors
    are standard on EHV breakers. A resistance across the contacts does the same job by
    damping the oscillation rather than slowing it, and is the remedy for current chopping
    too. §11.6 sizes it for this exact breaker: $R_c = 500\ \Omega$ removes the overshoot
    and cuts the RRRV to 24&nbsp;kV/µs.</p>
  </div>
</section>

<!-- ============================================================
     CHAPTER 12
     ============================================================ -->
<section class="chapter" id="ch12">
  <div class="num">Chapter 12 <span class="tag ref">revision machine</span></div>
  <h2>Synthesis, Worked Quizzes, Formula Sheet and Self-Test</h2>
  <p class="hook">Everything from here on is designed to be re-entered in twenty minutes.
  Four sections: what the whole course actually says, a decision tree that identifies any
  protection question in four steps, both quizzes to sit cold, and the formula sheet.
  Then the self-test, the lab write-up template, and a triage list for the night
  before.</p>

  <h3><span class="sec">12.1</span> The whole course, in one page</h3>

  <p>Three clocks, from Chapter&nbsp;1 — and now with the content filled in.</p>

  <div class="tw"><table>
    <thead><tr><th></th><th>Milliseconds</th><th>Seconds–minutes</th><th>Minutes–hours</th></tr></thead>
    <tbody>
      <tr><td><strong>Question</strong></td><td>Will it survive?</td><td>Is it at 50 Hz?</td>
          <td>What does it cost?</td></tr>
      <tr><td><strong>Governing equation</strong></td>
          <td>$\dfrac{2H}{\omega_s}\ddot\delta = P_m - P_e$</td>
          <td>$\Delta f = -\dfrac{\Delta P_D}{\beta}$</td>
          <td>$\dfrac{dC_i}{dP_i} = \lambda$</td></tr>
      <tr><td><strong>The key number</strong></td>
          <td>$t_{cr}$ — the deadline</td><td>$\beta$ — the stiffness</td>
          <td>$\lambda$ — the marginal cost</td></tr>
      <tr><td><strong>What acts</strong></td><td>Relays, then breakers. No human.</td>
          <td>Governors, then AGC.</td><td>An optimisation, reviewed by people.</td></tr>
      <tr><td><strong>If you get it wrong</strong></td><td>You lose the system</td>
          <td>Frequency drifts; equipment complains</td><td>It costs more</td></tr>
    </tbody>
  </table></div>

  <div class="box key">
    <div class="label">Key result — the four sentences worth memorising</div>
    <ol>
      <li><strong>Stability sets the deadline; protection meets it.</strong>
      $t_{\text{relay}} + t_{\text{breaker}} < t_{cr}$. This is the only link between the two
      halves of the course and it is worth a sentence in any answer about why speed matters.</li>
      <li><strong>A quadratic's discriminant decides feasibility.</strong> In voltage
      stability, a negative discriminant means the load cannot be delivered at <em>any</em>
      voltage. In economic operation, the cost quadratics plus the constraint set decide
      whether a dispatch exists.</li>
      <li><strong>One shared scalar coordinates many machines.</strong> $\lambda$ in
      dispatch, $f$ in load-frequency control. Each unit needs to know only the shared number
      and its own curve — never anything about any other unit.</li>
      <li><strong>A deliberate steady-state error is the coordination mechanism.</strong>
      Governor droop. An isochronous governor would fight its neighbours; a drooping one
      shares load stably and leaves a residual error for the next clock down to clean up.</li>
    </ol>
    <p>Items 2–4 are your lecturer's own, from the closing paragraph of his revision sheet.
    His comment: <em>"If you can explain those three sentences, you understand the
    course."</em></p>
  </div>

  <h3><span class="sec">12.2</span> Identifying any protection question in four steps</h3>

  <p>Seven chapters of protection, and under exam pressure the first problem is working out
  <em>which</em> of them a question belongs to. The tell is always the same: <strong>what the
  relay is given to measure.</strong></p>

  <figure>
    <svg viewBox="0 0 640 360" role="img"
         aria-label="A decision tree for identifying a protection question. The first question asks whether a relay is involved at all; if not, the question is about breakers or fuses. If a relay is involved, the next question is how many measuring points there are: two or more means differential protection. With one measuring point, the next question is whether voltage is used: if not, it is the overcurrent family, split further by whether a maximum-torque angle is given. If voltage is used, the ratio V over f means over-fluxing and V over I means distance protection.">
      <g font-family="ui-sans-serif,system-ui,sans-serif" font-size="10">
        <!-- Q1 -->
        <rect x="200" y="18" width="240" height="34" rx="6" fill="var(--paper-2)"
              stroke="var(--accent)" stroke-width="1.8"/>
        <text x="320" y="39" text-anchor="middle" fill="currentColor" font-weight="650">Is a relay involved at all?</text>

        <!-- no -> Ch 11 -->
        <path d="M440 35H520V70" stroke="currentColor" stroke-width="1.4" fill="none"/>
        <path d="M520 74l-4-9h8z" fill="currentColor"/>
        <text x="470" y="30" text-anchor="middle" fill="var(--ink-faint)" font-size="9">no</text>
        <rect x="446" y="76" width="176" height="42" rx="6" fill="var(--warn)" opacity=".16"/>
        <rect x="446" y="76" width="176" height="42" rx="6" fill="none" stroke="var(--warn)" stroke-width="1.6"/>
        <text x="534" y="92" text-anchor="middle" fill="currentColor" font-weight="700">Ch. 11 — interruption</text>
        <text x="534" y="105" text-anchor="middle" fill="var(--ink-faint)" font-size="9">RRRV = ω V ; fuse t = I²t / I²</text>
        <text x="534" y="115" text-anchor="middle" fill="var(--ink-faint)" font-size="9">numerical relay: N = f / f</text>

        <!-- Q2 -->
        <path d="M320 52V74" stroke="currentColor" stroke-width="1.4" fill="none"/>
        <path d="M320 78l-4-9h8z" fill="currentColor"/>
        <text x="300" y="68" text-anchor="end" fill="var(--ink-faint)" font-size="9">yes</text>
        <rect x="178" y="80" width="284" height="34" rx="6" fill="var(--paper-2)"
              stroke="var(--accent)" stroke-width="1.8"/>
        <text x="320" y="101" text-anchor="middle" fill="currentColor" font-weight="650">How many measuring points?</text>

        <!-- two or more -> Ch 9 -->
        <path d="M178 97H110V138" stroke="currentColor" stroke-width="1.4" fill="none"/>
        <path d="M110 142l-4-9h8z" fill="currentColor"/>
        <text x="144" y="92" text-anchor="middle" fill="var(--ink-faint)" font-size="9">two or more</text>
        <rect x="18" y="144" width="186" height="42" rx="6" fill="var(--good)" opacity=".16"/>
        <rect x="18" y="144" width="186" height="42" rx="6" fill="none" stroke="var(--good)" stroke-width="1.6"/>
        <text x="111" y="160" text-anchor="middle" fill="currentColor" font-weight="700">Ch. 9 — differential</text>
        <text x="111" y="173" text-anchor="middle" fill="var(--ink-faint)" font-size="9">spill |ΣI| vs k₀ + k·(ΣI/2)</text>
        <text x="111" y="183" text-anchor="middle" fill="var(--ink-faint)" font-size="9">restraint = half the sum</text>

        <!-- Q3 -->
        <path d="M320 114V136" stroke="currentColor" stroke-width="1.4" fill="none"/>
        <path d="M320 140l-4-9h8z" fill="currentColor"/>
        <text x="340" y="130" fill="var(--ink-faint)" font-size="9">one</text>
        <rect x="222" y="142" width="196" height="34" rx="6" fill="var(--paper-2)"
              stroke="var(--accent)" stroke-width="1.8"/>
        <text x="320" y="163" text-anchor="middle" fill="currentColor" font-weight="650">Is a voltage used?</text>

        <!-- no -> Q4 overcurrent family -->
        <path d="M320 176V198" stroke="currentColor" stroke-width="1.4" fill="none"/>
        <path d="M320 202l-4-9h8z" fill="currentColor"/>
        <text x="300" y="192" text-anchor="end" fill="var(--ink-faint)" font-size="9">no</text>
        <rect x="196" y="204" width="248" height="34" rx="6" fill="var(--paper-2)"
              stroke="var(--accent)" stroke-width="1.8"/>
        <text x="320" y="225" text-anchor="middle" fill="currentColor" font-weight="650">Is an MTA (τ) given?</text>

        <!-- no -> Ch 6 -->
        <path d="M196 221H96V262" stroke="currentColor" stroke-width="1.4" fill="none"/>
        <path d="M96 266l-4-9h8z" fill="currentColor"/>
        <text x="146" y="216" text-anchor="middle" fill="var(--ink-faint)" font-size="9">no</text>
        <rect x="10" y="268" width="176" height="54" rx="6" fill="var(--accent)" opacity=".16"/>
        <rect x="10" y="268" width="176" height="54" rx="6" fill="none" stroke="var(--accent)" stroke-width="1.6"/>
        <text x="98" y="284" text-anchor="middle" fill="currentColor" font-weight="700">Ch. 6 — IDMT overcurrent</text>
        <text x="98" y="297" text-anchor="middle" fill="var(--ink-faint)" font-size="9">PSM = I / (CT · PS · I)</text>
        <text x="98" y="308" text-anchor="middle" fill="var(--ink-faint)" font-size="9">t = k·TMS / (PSM − 1)</text>
        <text x="98" y="318" text-anchor="middle" fill="var(--ink-faint)" font-size="9">IEC: 0.14/0.02 · 13.5/1 · 80/2</text>

        <!-- yes -> Ch 7 -->
        <path d="M320 238V262" stroke="currentColor" stroke-width="1.4" fill="none"/>
        <path d="M320 266l-4-9h8z" fill="currentColor"/>
        <text x="340" y="254" fill="var(--ink-faint)" font-size="9">yes</text>
        <rect x="222" y="268" width="196" height="54" rx="6" fill="var(--accent)" opacity=".16"/>
        <rect x="222" y="268" width="196" height="54" rx="6" fill="none" stroke="var(--accent)" stroke-width="1.6"/>
        <text x="320" y="284" text-anchor="middle" fill="currentColor" font-weight="700">Ch. 7 — directional</text>
        <text x="320" y="297" text-anchor="middle" fill="var(--ink-faint)" font-size="9" font-weight="650">PSM as above, AND</text>
        <text x="320" y="308" text-anchor="middle" fill="var(--ink-faint)" font-size="9">|θ − τ| &lt; 90° → operate</text>
        <text x="320" y="318" text-anchor="middle" fill="var(--warn)" font-size="9">= 90° → does NOT operate</text>

        <!-- yes voltage -> Q5 -->
        <path d="M418 159H498V190" stroke="currentColor" stroke-width="1.4" fill="none"/>
        <path d="M498 194l-4-9h8z" fill="currentColor"/>
        <text x="462" y="154" text-anchor="middle" fill="var(--ink-faint)" font-size="9">yes</text>
        <rect x="430" y="196" width="196" height="30" rx="6" fill="var(--paper-2)"
              stroke="var(--accent)" stroke-width="1.8"/>
        <text x="528" y="215" text-anchor="middle" fill="currentColor" font-weight="650">Which ratio?</text>

        <!-- V/f -> Ch 8 -->
        <path d="M470 226V248" stroke="currentColor" stroke-width="1.4" fill="none"/>
        <path d="M470 252l-4-9h8z" fill="currentColor"/>
        <text x="452" y="242" text-anchor="end" fill="var(--ink-faint)" font-size="9">V/f</text>
        <rect x="430" y="254" width="100" height="36" rx="6" fill="var(--exam)" opacity=".16"/>
        <rect x="430" y="254" width="100" height="36" rx="6" fill="none" stroke="var(--exam)" stroke-width="1.6"/>
        <text x="480" y="269" text-anchor="middle" fill="currentColor" font-weight="700" font-size="9.5">Ch. 8 — V/f</text>
        <text x="480" y="282" text-anchor="middle" fill="var(--ink-faint)" font-size="9">φ ∝ V/f</text>

        <!-- V/I -> Ch 10 -->
        <path d="M586 226V248" stroke="currentColor" stroke-width="1.4" fill="none"/>
        <path d="M586 252l-4-9h8z" fill="currentColor"/>
        <text x="604" y="242" fill="var(--ink-faint)" font-size="9">V/I</text>
        <rect x="536" y="254" width="100" height="36" rx="6" fill="var(--accent-2)" opacity=".18"/>
        <rect x="536" y="254" width="100" height="36" rx="6" fill="none" stroke="var(--accent-2)" stroke-width="1.6"/>
        <text x="586" y="269" text-anchor="middle" fill="currentColor" font-weight="700" font-size="9.5">Ch. 10 — distance</text>
        <text x="586" y="282" text-anchor="middle" fill="var(--ink-faint)" font-size="9">|Z| vs reach</text>

        <!-- the universal last step -->
        <rect x="200" y="334" width="300" height="22" rx="5" fill="var(--warn)" opacity=".18"/>
        <text x="350" y="349" text-anchor="middle" fill="currentColor" font-weight="700" font-size="9.5">…and whichever branch: STATE THE ACTION IN WORDS</text>
      </g>
    </svg>
    <figcaption><strong>Figure 12.1 — Four questions identify any protection problem in this
    course.</strong> Work down from the top using only what the question <em>gives</em> you
    to measure. The branch you land in tells you the chapter, the formula and the comparison.
    The one step every branch shares is the last one: compute the quantity, compare it with
    the setting, and <strong>say what the relay does</strong> — because the quizzes always ask
    for the action as a separate blank and it is the one most often left empty.</figcaption>
  </figure>

  <figure>
    <svg viewBox="0 0 640 300" role="img"
         aria-label="A one-line diagram from generator through a step-up transformer, a busbar, two parallel transmission lines, a second busbar, a step-down transformer and a feeder, with each item annotated by the chapter of this document that protects it and by which protection scheme applies. The generator has reverse power and loss of field from chapter eight. The transformers have differential with harmonic restraint from chapters eight and nine, plus Buchholz and V over f. The lines have distance protection from chapter ten as primary and directional overcurrent from chapters six and seven as backup. The busbars have differential from chapter nine. Every breaker is chapter eleven and the feeder has overcurrent and fuses.">
      <g font-family="ui-sans-serif,system-ui,sans-serif" font-size="10.5">
        <!-- main conductor -->
        <path d="M70 118H596" stroke="currentColor" stroke-width="1.8" fill="none"/>
        <!-- parallel line -->
        <path d="M252 118V84H404V118" stroke="currentColor" stroke-width="1.8" fill="none"/>

        <!-- generator -->
        <circle cx="52" cy="118" r="18" fill="var(--paper)" stroke="currentColor" stroke-width="1.8"/>
        <text x="52" y="123" text-anchor="middle" fill="currentColor" font-weight="700">G</text>
        <text x="52" y="152" text-anchor="middle" fill="var(--exam)" font-size="9" font-weight="700">Ch. 8</text>
        <text x="52" y="164" text-anchor="middle" fill="var(--ink-faint)" font-size="8.5">reverse power,</text>
        <text x="52" y="174" text-anchor="middle" fill="var(--ink-faint)" font-size="8.5">loss of field</text>

        <!-- step-up transformer -->
        <circle cx="120" cy="118" r="12" fill="none" stroke="currentColor" stroke-width="1.7"/>
        <circle cx="138" cy="118" r="12" fill="none" stroke="currentColor" stroke-width="1.7"/>
        <text x="129" y="152" text-anchor="middle" fill="var(--good)" font-size="9" font-weight="700">Ch. 8 + 9</text>
        <text x="129" y="164" text-anchor="middle" fill="var(--ink-faint)" font-size="8.5">differential with 2nd-</text>
        <text x="129" y="174" text-anchor="middle" fill="var(--ink-faint)" font-size="8.5">harmonic restraint,</text>
        <text x="129" y="184" text-anchor="middle" fill="var(--ink-faint)" font-size="8.5">Buchholz, V/f</text>

        <!-- bus A -->
        <path d="M252 96V140" stroke="currentColor" stroke-width="4.5"/>
        <text x="252" y="88" text-anchor="middle" fill="var(--ink-faint)" font-size="9">bus A</text>
        <text x="236" y="206" text-anchor="middle" fill="var(--good)" font-size="9" font-weight="700">Ch. 9</text>
        <text x="236" y="218" text-anchor="middle" fill="var(--ink-faint)" font-size="8.5">busbar differential</text>
        <path d="M240 198V144" stroke="var(--good)" stroke-width="1" stroke-dasharray="2 2" fill="none"/>

        <!-- lines -->
        <text x="328" y="74" text-anchor="middle" fill="var(--accent-2)" font-size="9" font-weight="700">Ch. 10 primary · Ch. 6–7 backup</text>
        <text x="328" y="62" text-anchor="middle" fill="var(--ink-faint)" font-size="8.5">distance zones 1/2/3; directional OC because the lines are parallel</text>
        <text x="328" y="136" text-anchor="middle" fill="var(--ink-faint)" font-size="8.5">two parallel lines</text>

        <!-- bus B -->
        <path d="M404 96V140" stroke="currentColor" stroke-width="4.5"/>
        <text x="404" y="88" text-anchor="middle" fill="var(--ink-faint)" font-size="9">bus B</text>

        <!-- step-down transformer -->
        <circle cx="462" cy="118" r="12" fill="none" stroke="currentColor" stroke-width="1.7"/>
        <circle cx="480" cy="118" r="12" fill="none" stroke="currentColor" stroke-width="1.7"/>
        <text x="471" y="152" text-anchor="middle" fill="var(--good)" font-size="9" font-weight="700">Ch. 8 + 9</text>

        <!-- feeder -->
        <path d="M568 118l-10-5v10z" fill="currentColor"/>
        <text x="548" y="152" text-anchor="middle" fill="var(--accent)" font-size="9" font-weight="700">Ch. 6</text>
        <text x="548" y="164" text-anchor="middle" fill="var(--ink-faint)" font-size="8.5">IDMT overcurrent,</text>
        <text x="548" y="174" text-anchor="middle" fill="var(--ink-faint)" font-size="8.5">graded; fuses</text>
        <text x="584" y="134" fill="var(--ink-faint)" font-size="9">load</text>

        <!-- breakers -->
        <g stroke="currentColor" stroke-width="1.9" fill="var(--paper)">
          <rect x="92" y="112" width="11" height="12"/>
          <rect x="176" y="112" width="11" height="12"/>
          <rect x="268" y="112" width="11" height="12"/>
          <rect x="262" y="78" width="11" height="12"/>
          <rect x="383" y="112" width="11" height="12"/>
          <rect x="383" y="78" width="11" height="12"/>
          <rect x="426" y="112" width="11" height="12"/>
          <rect x="516" y="112" width="11" height="12"/>
        </g>
        <path d="M340 258H300" stroke="var(--warn)" stroke-width="1" fill="none"/>
        <rect x="286" y="252" width="11" height="12" stroke="currentColor" stroke-width="1.9" fill="var(--paper)"/>
        <text x="348" y="256" fill="var(--warn)" font-size="9" font-weight="700">every breaker on this diagram is Ch. 11</text>
        <text x="348" y="268" fill="var(--ink-faint)" font-size="8.5">RRRV, restriking voltage, interrupting medium</text>

        <!-- CT note -->
        <text x="70" y="240" fill="var(--ink-faint)" font-size="9" font-weight="700">Ch. 5</text>
        <text x="70" y="252" fill="var(--ink-faint)" font-size="8.5">every CT and PT, every</text>
        <text x="70" y="262" fill="var(--ink-faint)" font-size="8.5">zone boundary, the R–X</text>
        <text x="70" y="272" fill="var(--ink-faint)" font-size="8.5">plane, numerical relays</text>
      </g>
    </svg>
    <figcaption><strong>Figure 12.2 — Which chapter protects which piece of
    equipment.</strong> A useful last check before the exam: pick any item on this diagram and
    see whether you can name its protection and the formula that goes with it. Note the
    division of labour the diagram makes visible — <strong>unit protection</strong>
    (differential, Chapter&nbsp;9) on each discrete item, because it is fast and inherently
    selective; <strong>distance</strong> (Chapter&nbsp;10) on the lines, because their length
    makes current grading unreliable; and <strong>graded overcurrent</strong>
    (Chapters&nbsp;6–7) as the universal backup and as primary protection on the cheap
    feeder. Chapter&nbsp;5 underlies all of it and Chapter&nbsp;11 executes all of it.</figcaption>
  </figure>

  <h3><span class="sec">12.3</span> Sit both quizzes</h3>

  <p>These are the two post-midterm papers, reproduced as questions. <strong>Do them cold,
  before revising anything</strong>, in about 35 minutes for the pair — that is the real time
  allowance. Then open the reveals.</p>

  <p>Every answer below is from the examiner's own filled master copy, and every one has been
  independently recomputed. Where he and the standard textbook disagree, the reveal says so.</p>

  <h4>Major Quiz — Part I · 20 marks · no step marking</h4>

  <ol class="qlist">
    <li><strong>[Differential]</strong> A busbar differential scheme has three feeders with
      secondary currents 10&nbsp;A, 8&nbsp;A and 6&nbsp;A. The relay has 50% bias and a
      pickup setting $k_0 = 0.5\ \text{A}$. The measured spill current is 5.2&nbsp;A.
      Restraint = ______ A. Operating threshold = ______ A.
      <details class="reveal"><summary>Answer</summary>
        <p><strong>12 A</strong> and <strong>6.5 A</strong>. Restraint
        $= (10+8+6)/2 = 12$; threshold $= 0.5 + 0.5(12) = 6.5$. Since $5.2 < 6.5$,
        <em>no trip</em>. Worked in full at §9.6. <strong>Trap:</strong> the restraint is half
        the sum of <em>all three</em>, not an average of two.</p>
      </details>
    </li>

    <li><strong>[V/f]</strong> A V/f relay on a 132&nbsp;kV, 50&nbsp;Hz transformer trips
      when V/f falls below 85% of nominal. Measured: 105&nbsp;kV, 45&nbsp;Hz.
      Nominal = ______ · Threshold = ______ · Actual = ______ · Action = ______
      <details class="reveal"><summary>Answer</summary>
        <p><strong>2.64</strong>, <strong>2.244</strong>, <strong>2.333</strong> kV/Hz,
        <strong>no trip</strong>. Both V and f fell together, so the ratio barely moved.
        §8.6.</p>
      </details>
    </li>

    <li><strong>[Distance]</strong> A line has $Z_L = 10 + j40\ \Omega$. An MHO relay reaches
      70% of it. A fault at 60% of the line has 20&nbsp;Ω of arc resistance in series.
      Apparent impedance = ______ · its magnitude = ______ · reach = ______ · the relay will
      ______
      <details class="reveal"><summary>Answer</summary>
        <p><strong>26 + j24 Ω</strong>, <strong>35.39 Ω</strong>, <strong>28.86 Ω</strong>,
        <strong>not trip</strong>. Under-reach caused entirely by the arc: without it the
        apparent impedance would be 24.74&nbsp;Ω, comfortably inside. §10.4.</p>
        <p><strong>The real trap</strong> is keeping the three numbers in the right blanks —
        the examiner himself put them in the wrong order on the master copy and corrected
        it.</p>
      </details>
    </li>

    <li><strong>[Directional]</strong> A directional OC relay on the 11&nbsp;kV side of a
      33/11&nbsp;kV star–delta transformer (30° shift). CT 200/1, plug setting 120% of
      secondary, MTA = 30° lag. A 33&nbsp;kV-side fault makes the current lag the HV bus
      voltage by 150°. Primary fault current 300&nbsp;A.
      Angle seen = ______ ° · PSM = ______ · Final action = ______
      <details class="reveal"><summary>Answer</summary>
        <p><strong>120°</strong>, <strong>1.25</strong>, <strong>will not operate</strong>.
        $|\theta - \tau| = |120 - 30| = 90°$ <em>exactly</em> — the zero-torque boundary,
        which does <strong>not</strong> operate. A deliberately placed boundary case. §7.3.</p>
      </details>
    </li>

    <li><strong>[Generator]</strong> A 25&nbsp;MVA, 11&nbsp;kV, 0.9 pf lagging alternator
      delivers 20&nbsp;MW to an infinite bus. The prime mover fails, excitation held
      constant. Accelerating power = ______ MW · Relay used = ______
      <details class="reveal"><summary>Answer</summary>
        <p><strong>−20 MW</strong> and <strong>reverse power relay</strong>.
        $P_a = P_m - P_e = 0 - 20$. The master copy also ticks "directional OCR" — the same
        device viewed differently. §8.7.</p>
      </details>
    </li>

    <li><strong>[Dispatch]</strong> $dC_1/dP_1 = 20 + 0.02P_1$,
      $dC_2/dP_2 = 15 + 0.03P_2$, $P_L = 0.0002P_1^2 + 0.0001P_2^2$, $\lambda = 25$.
      $L_1$ = ______ · $L_2$ = ______
      <details class="reveal"><summary>Answer</summary>
        <p><strong>1.11</strong> and <strong>1.07</strong>, by the examiner's route: find the
        lossless dispatch first ($P_1 = 250$, $P_2 = 333.3$), then evaluate the penalty
        factors there. <strong>The rigorous simultaneous solution gives 1.071 and 1.061 and
        scores zero.</strong> §3.5 — read it if you have not.</p>
      </details>
    </li>

    <li><strong>[Numerical relay]</strong> A relay samples at 1.92&nbsp;kHz on a 50&nbsp;Hz
      system. Samples per cycle = ______
      <details class="reveal"><summary>Answer</summary>
        <p><strong>38.4</strong>. Do not round — a non-integer means the sampling clock is
        not locked to the power frequency. §5.9.</p>
      </details>
    </li>

    <li><strong>[Fuse]</strong> A 10&nbsp;A fuse has pre-arcing
      $I^2t = 1.8 \times 10^4\ \text{A}^2\text{s}$ and arcing
      $0.6 \times 10^4$. Prospective fault current 400&nbsp;A.
      Pre-arcing time = ______ s · Total operating time = ______ s
      <details class="reveal"><summary>Answer</summary>
        <p><strong>0.1125 s</strong> and <strong>0.15 s</strong>. $I^2 = 1.6\times10^5$; add
        the two $I^2t$ values before dividing for the total. The 10&nbsp;A rating is a
        distractor. §11.8.</p>
      </details>
    </li>

    <li><strong>[Circuit breaker — 3 marks]</strong> A 132&nbsp;kV, three-phase breaker
      interrupts 40&nbsp;kA at 50&nbsp;Hz on an effectively earthed system. Restriking
      voltage natural frequency 1&nbsp;kHz.
      Maximum RRRV = ______ kV/µs · RRRV at $t = 100\ \mu\text{s}$ = ______ kV/µs
      <details class="reveal"><summary>Answer</summary>
        <p><strong>0.678</strong> and <strong>0.549</strong> kV/µs (recomputation gives 0.677
        and 0.548 — rounding). $V_m = 132\sqrt2/\sqrt3 = 107.78\ \text{kV}$;
        $\omega_n = 6283.2$; $\text{RRRV}_{\max} = \omega_n V_m$.</p>
        <p><strong>The second blank is the one that matters.</strong> The master copy's
        0.549 comes from $\text{RRRV}(t) = \omega_n V_m \cos\omega_n t$. Your lecture notes
        (pp. 5–6) and the end-term revision sheet (p. 7) use $V_m(1-\cos\omega_n t)$, whose
        rate is $\omega_n V_m \sin\omega_n t$, giving 0.398. For the end-term, lead with
        0.398 and add 0.549 with its formula where there is room. §11.4. The 40&nbsp;kA is a
        distractor.</p>
      </details>
    </li>

    <li><strong>[Droop]</strong> Two generators share a 200&nbsp;MW load. G1: 100&nbsp;MW,
      5% droop. G2: 150&nbsp;MW, 4% droop. Frequency falls 50 → 49.5&nbsp;Hz.
      $\Delta G_1$ = ______ MW · $\Delta G_2$ = ______ MW
      <details class="reveal"><summary>Answer</summary>
        <p><strong>20 MW</strong> and <strong>37.5 MW</strong>.
        $\Delta P = (\Delta f/f)(P_{\text{rated}}/R_\%) = 0.01 \times 100/0.05$ and
        $0.01 \times 150/0.04$. The 200&nbsp;MW is a distractor. §4.4.</p>
      </details>
    </li>
  </ol>

  <h4>Lab Quiz · 8 fill-ins + a 3-mark write-up · 11 marks</h4>

  <ol class="qlist">
    <li><strong>[EAC]</strong> A 50&nbsp;Hz, 2-pole generator operates at 1.0&nbsp;pu before a
      fault. After clearing, $P_{\max}$ reduces to 0.8&nbsp;pu. The critical clearing angle is
      found to be 60°. The system is stable only if the fault is cleared within ______ °
      <details class="reveal"><summary>Answer</summary>
        <p><strong>60°</strong>. The answer is restated in the question — this examiner does
        plant trivial items, so read before calculating.</p>
      </details>
    </li>
    <li><strong>[Dispatch]</strong> With $\lambda = 25$ and the cost data of Major Q6,
      determine the optimal generation. $P_1$ = ______ MW · $P_2$ = ______ MW
      <details class="reveal"><summary>Answer</summary>
        <p><strong>250</strong> and <strong>333.3 MW</strong>. The lossless $\lambda$-dispatch
        of §3.5 step 1 — the same data as Major Q6, split across two papers.</p>
      </details>
    </li>
    <li><strong>[Two-area AGC]</strong> $B_1 = 20$, $B_2 = 25\ \text{MW/Hz}$. The steady-state
      $\Delta f$ after a 100&nbsp;MW load increase in Area 1 is 0.1&nbsp;Hz. Tie-line power
      deviation from Area 1 to Area 2 = ______ MW
      <details class="reveal"><summary>Answer</summary>
        <p><strong>2 MW</strong>, from $\text{ACE}_1 = 0 \Rightarrow
        |\Delta P_{\text{tie}}| = B_1|\Delta f| = 20 \times 0.1$.</p>
        <p><strong>The question's data is internally inconsistent</strong> — the textbook
        steady state from a 100&nbsp;MW step would be $-2.22\ \text{Hz}$, not 0.1. Take the
        0.1&nbsp;Hz as given and apply ACE = 0. §4.5.</p>
      </details>
    </li>
    <li><strong>[Distance]</strong> An MHO relay covers 80% of a 200&nbsp;km line of
      $0.2 + j0.8\ \Omega/\text{km}$. Reach setting magnitude = ______ Ω
      <details class="reveal"><summary>Answer</summary>
        <p><strong>132 Ω</strong>. $200(0.2+j0.8) = 40+j160$; $\times 0.8 = 32+j128$;
        $|32+j128| = 131.94$. §10.4.</p>
      </details>
    </li>
    <li><strong>[Extremely inverse]</strong> A 5&nbsp;A relay at plug setting 125% with
      TMS&nbsp;=&nbsp;0.2 carries 8&nbsp;A. Operating time = ______ s
      <details class="reveal"><summary>Answer</summary>
        <p><strong>25.06 s</strong>. $\text{PSM} = 8/6.25 = 1.28$;
        $t = 80(0.2)/(1.28^2 - 1) = 16/0.6384$. Twenty-five seconds is <em>correct</em> — PSM
        is barely above 1, so this is an overload, not a fault. §6.6.</p>
      </details>
    </li>
    <li><strong>[Percentage bias]</strong> An 11/132&nbsp;kV transformer has CTs 600/5 on LV
      and 40/1 on HV. During a through fault the differential current is 0.1&nbsp;A and the
      average restraining current 1.0&nbsp;A. Percentage bias = ______ %
      <details class="reveal"><summary>Answer</summary>
        <p><strong>10%</strong>. $(0.1/1.0) \times 100$. Both CT ratios are distractors.
        §9.6.</p>
      </details>
    </li>
    <li><strong>[Very inverse]</strong> PSM = 5, TMS = 0.1, very inverse. Operating time =
      ______ s
      <details class="reveal"><summary>Answer</summary>
        <p><strong>0.3375 s</strong>. $t = 13.5(0.1)/(5-1) = 1.35/4$. §6.6.</p>
      </details>
    </li>
    <li><strong>[Air-blast breaker]</strong> A 220&nbsp;kV air-blast breaker interrupts
      40&nbsp;kA with a natural frequency of 1&nbsp;kHz. Maximum RRRV across one pole ≈
      ______ kV/µs
      <details class="reveal"><summary>Answer</summary>
        <p><strong>1.128 kV/µs</strong>. $V_m = 220\sqrt2/\sqrt3 = 179.63$;
        $\times 6283.2$. §11.4.</p>
      </details>
    </li>
  </ol>

  <h3><span class="sec">12.4</span> The lab write-up template — 3 marks for a recallable page</h3>

  <div class="box exam">
    <div class="label">Exam note — the highest marks-per-minute item on either paper</div>
    <p>The Lab Quiz bonus, verbatim: <em>"Write a short experimental report on any one
    hardware experiment, including a schematic diagram with the measurement equipment
    connected, objectives, learning outcomes and conclusion."</em> Three marks, no
    calculation, and the four required headings are named in the question.</p>
    <p>Prepare <strong>one</strong> experiment in this shape before the exam and you have
    three marks in five minutes.</p>
  </div>

  <div class="proc">
    <div class="label">Template — hardware experiment write-up</div>
    <ol>
      <li><strong>Title and aim</strong>, one line. <em>"To determine the operating-time
      characteristic of an IDMT overcurrent relay and verify its inverse
      time/current relationship."</em></li>
      <li><strong>Schematic diagram with the instruments shown connected.</strong> The
      question asks for this explicitly, so draw it and label every instrument. For the relay
      experiment: a single-phase variable AC supply → an ammeter in series → the relay's
      current coil → a timer started by the supply contactor and stopped by the relay's trip
      contact. Mark the CT ratio, the plug setting and the TMS dial.</li>
      <li><strong>Procedure</strong>, three or four numbered steps. Set the plug setting and
      TMS; inject a known current and record it on the ammeter; record the operating time;
      repeat for a range of currents giving PSM from about 2 to 20.</li>
      <li><strong>Observations</strong> — a table with columns: injected current, PSM,
      measured time, time calculated from
      $t = k\,\text{TMS}/(\text{PSM}^{\alpha}-1)$, and percentage error.</li>
      <li><strong>Learning outcomes</strong>, two or three bullets. That operating time falls
      as current rises, and the shape is set by $(k, \alpha)$. That TMS scales the whole curve
      without changing its shape, while the plug setting moves the pickup. That the
      measurement confirms the IEC constants used in the settings calculation.</li>
      <li><strong>Conclusion</strong>, two sentences. The measured characteristic matched the
      IEC normal-inverse curve within the instrument tolerance, confirming the $(k, \alpha)$
      pair. Discrepancies at low PSM are expected because the relay's own mechanical
      overshoot becomes a larger fraction of a long operating time.</li>
    </ol>
    <p style="margin-top:.7rem">Any of the course's experiments fits the same six headings —
    percentage-bias differential, MHO reach, or the equal-area/stability simulation. The
    schematic is the part that carries the marks, because it is the part the question names.</p>
  </div>

  <h3><span class="sec">12.5</span> Formula sheet</h3>

  <h4>Clock 1 — milliseconds: stability</h4>
  <div class="tw"><table>
    <tbody>
      <tr><td>Swing equation</td><td>$\dfrac{2H}{\omega_s}\dfrac{d^2\delta}{dt^2} = P_m - P_e$,
          $\;P_e = P_{\max}\sin\delta$, $\;P_{\max} = E'V/X$</td></tr>
      <tr><td>Equilibria</td><td>$\delta_0 = \sin^{-1}(P_m/P_{\max})$ stable;
          $\pi - \delta_0$ unstable</td></tr>
      <tr><td>Equal-area criterion</td><td>$\displaystyle\int_{\delta_0}^{\delta_{\max}}
          (P_m - P_e)\,d\delta = 0 \iff A_1 = A_2$</td></tr>
      <tr><td>Max step (Case A)</td><td>$(\pi - \delta_0 - \delta_1)\sin\delta_1
          = \cos\delta_0 + \cos\delta_1$</td></tr>
      <tr><td><strong>Terminal fault (Case B)</strong></td>
          <td>$\cos\delta_{cr} = (\pi - 2\delta_0)\sin\delta_0 - \cos\delta_0$;
          $\;t_{cr} = \sqrt{4H(\delta_{cr}-\delta_0)/(\omega_s P_m)}$</td></tr>
      <tr><td>Parallel lines (Case C)</td>
          <td>$\cos\delta_{cr} = \dfrac{(P_m/P^{pre}_{\max})(\delta_{\max}-\delta_0)
          + r_2\cos\delta_{\max} - r_1\cos\delta_0}{r_2 - r_1}$;
          $\;\delta_{\max} = \pi - \sin^{-1}\!\bigl(P_m/(r_2 P^{pre}_{\max})\bigr)$</td></tr>
      <tr><td>Point-by-point</td><td>$\Delta\delta_n = \Delta\delta_{n-1} + k P_{a(n-1)}$,
          $\;k = 180 f_0 (\Delta t)^2 / H$ deg/pu; average $P_a$ at a switching instant</td></tr>
      <tr><td>Voltage stability</td>
          <td>$V^2 = \tfrac{E^2}{2} - QX \pm \sqrt{\tfrac{E^4}{4} - X^2P^2 - XQE^2}$;
          UPF: $P_{\max} = E^2/2X$, $V_{crit} = E/\sqrt2$</td></tr>
    </tbody>
  </table></div>

  <h4>Clock 2 — seconds: load-frequency control</h4>
  <div class="tw"><table>
    <tbody>
      <tr><td>Droop</td><td>$\Delta P_m = -\Delta f / R$</td></tr>
      <tr><td><strong>Steady-state error</strong></td>
          <td>$\Delta f = -\Delta P_D/(B + 1/R) = -\Delta P_D/\beta \approx -R\,\Delta P_D$</td></tr>
      <tr><td>Area frequency response</td><td>$\beta = 1/R + B$ pu MW/Hz</td></tr>
      <tr><td>With speed changer</td><td>$\Delta f = (\Delta P_C - \Delta P_D)/(B + 1/R)$;
          $\;\Delta P_C = \Delta P_D \Rightarrow \Delta f = 0$</td></tr>
      <tr><td>Plant constants</td><td>$K_{ps} = 1/B$, $\;T_{ps} = 2H/(Bf^0)$;
          typical $T_{sg}=0.4$, $T_t=0.5$, $T_{ps}=20$ s</td></tr>
      <tr><td>Dynamic response</td>
          <td>$\Delta f(t) = -\Bigl[\tfrac{RK_{ps}}{R+K_{ps}}\Bigr]
          \bigl\{1 - e^{-(t/T_{ps})(R+K_{ps})/R}\bigr\}\Delta P_D$;
          $\;T_{\text{closed}} = T_{ps}R/(R+K_{ps})$</td></tr>
      <tr><td>Load sharing</td><td>$\Delta f / f = R_\% \times (\text{MW carried}
          / \text{own rating})$; $\;R_{sys} = R_{mach}S_{sys}/S_{mach}$</td></tr>
      <tr><td>Tie line</td><td>$\Delta P_{tie,1} = T_{12}(\Delta\delta_1 - \Delta\delta_2)$;
          $\;T_{12} = \dfrac{|V_1||V_2|}{P_{r1}X_{12}}\cos(\delta^0_1 - \delta^0_2)$;
          $\;\Delta P_{tie,1}(s) = \tfrac{2\pi T_{12}}{s}[\Delta F_1 - \Delta F_2]$</td></tr>
      <tr><td>Area ratio</td><td>$a_{12} = P_{r1}/P_{r2}$ (<strong>positive</strong>);
          $\;T_{21} = a_{12}T_{12}$; $\;\Delta P_{tie,2} = -a_{12}\Delta P_{tie,1}$</td></tr>
      <tr><td><strong>ACE</strong></td><td>$\text{ACE}_i = \Delta P_{tie,i} + b_i\Delta f_i$,
          $\;b_i \approx \beta_i$</td></tr>
      <tr><td><strong>Two-area steady state</strong></td>
          <td>$\Delta f = -\Delta P_{D1}/(\beta_1 + \beta_2/a_{12})$;
          $\;\Delta P_{tie,1} = \beta_2\Delta f/a_{12}$;
          $\;\text{ACE}_1 = -\Delta P_{D1}$, $\text{ACE}_2 = 0$</td></tr>
    </tbody>
  </table></div>

  <h4>Clock 3 — hours: economic operation</h4>
  <div class="tw"><table>
    <tbody>
      <tr><td>Cost and incremental cost</td>
          <td>$C_i = a_iP_i^2 + b_iP_i + c_i$; $\;\text{IC}_i = 2a_iP_i + b_i$</td></tr>
      <tr><td><strong>Lossless optimum</strong></td><td>$dC_i/dP_i = \lambda$ for every free
          unit; $\;\sum P_i = P_D$</td></tr>
      <tr><td>KKT at limits</td><td>at $P^{\max}$: $\text{IC} \le \lambda$;
          at $P^{\min}$: $\text{IC} \ge \lambda$</td></tr>
      <tr><td><strong>With losses</strong></td><td>$L_i\,\text{IC}_i = \lambda$;
          $\;L_i = 1/(1 - \partial P_L/\partial P_i)$;
          $\;P_L = \sum_i\sum_j P_iB_{ij}P_j$; $\;\sum P_i = P_D + P_L$</td></tr>
      <tr><td>Unit commitment</td>
          <td>$\min\sum_t\sum_i[u_{it}C_i(P_{it}) + SU_{it}]$ s.t.
          $\sum u_{it}P_{it} = P_{D,t}$ and $\sum u_{it}P_i^{\max} \ge P_{D,t} + R_t$</td></tr>
      <tr><td>Priority list</td><td>rank by $C_i(P_i^{\max})/P_i^{\max}$;
          <strong>average cost ranks, incremental cost dispatches</strong></td></tr>
    </tbody>
  </table></div>

  <h4>Clock 1 — milliseconds: protection and switchgear</h4>
  <div class="tw"><table>
    <tbody>
      <tr><td>CT referral</td><td>$I_{\text{sec}} = I_{\text{pri}}/\text{CT ratio}$</td></tr>
      <tr><td>Pickup window</td><td>$I_{L,\max} < I_{pu} < I_{f,\min}$, with a 25% overload
          margin</td></tr>
      <tr><td><strong>PSM</strong></td><td>$\text{PSM} = I_{\text{relay}}/
          (\text{PS}\times I_{\text{rated}})$</td></tr>
      <tr><td><strong>IDMT (IEC)</strong></td>
          <td>$t_{op} = \dfrac{k\,\text{TMS}}{\text{PSM}^{\alpha}-1}$; &nbsp;
          normal <strong>0.14 / 0.02</strong> · very <strong>13.5 / 1</strong> ·
          extremely <strong>80 / 2</strong> · long-time <strong>120 / 1</strong>
          (machine thermal, §6.8)</td></tr>
      <tr><td><strong>Grading</strong></td><td>$T_{RA} \ge T_{RB} + T_{CB,B} + T_{OS,A}$,
          with $T_{OS} = 0.1(T_{RB}+T_{CB,B})$, so $T_{RA} \ge 1.1(T_{RB}+T_{CB,B})$ when
          breaker time is given; otherwise <strong>CTI $\approx$ 0.3–0.4 s</strong>
          (revision sheet uses 0.35). Grade at max fault current, set plugs from max load.
          §7.6</td></tr>
      <tr><td>90°–τ connection</td><td>max torque when $I_a$ lags $V_a$ by $(90°-\tau)$;
          $T/T_{\max} = \cos(\text{departure})$. §7.7</td></tr>
      <tr><td>Clearing time</td><td>$t_{\text{clear}} = t_{\text{relay}} + t_{\text{breaker}}
          < t_{cr}$. §5.12</td></tr>
      <tr><td>Directional</td><td>$T \propto VI\cos(\theta-\tau)$;
          $|\theta-\tau| < 90°$ operate; $= 90°$ <strong>zero torque, no operation</strong>;
          $> 90°$ restrain</td></tr>
      <tr><td>Residual current</td><td>$I_{res} = I_a + I_b + I_c = 3I_0$</td></tr>
      <tr><td><strong>Differential</strong></td>
          <td>trip if $|I_1 - I_2| > k_0 + k\bigl(\tfrac{I_1+I_2}{2}\bigr)$;
          restraint $= \tfrac12\sum|I_n|$</td></tr>
      <tr><td>Dual slope</td><td>beyond breakpoint BP: threshold
          $= \text{SLP1}\times\text{BP} + \text{SLP2}(I_{rt}-\text{BP})$, never
          $\text{SLP2}\times I_{rt}$. Stability ratio $= I_{\text{through,max}}/I_{op,\min}$,
          both referred to the same side. §9.8</td></tr>
      <tr><td>Busbar (high-Z)</td><td>$V_s = I_{f,\text{sec}}(R_{CT} + 2R_L)$;
          $V_k \ge 2V_s$; $R_{\text{stab}} = V_s/I_{\text{relay}}$;
          $I_{\text{pri}} = \text{CTR}\bigl(I_{\text{relay}} + \sum I_{\text{mag}}\bigr)$. §9.10</td></tr>
      <tr><td>Generator</td><td>$I_2^2 t = K$ (10–40); 1-ph load $I_2 = I_a/3$;
          single-phasing $I_2 = I/\sqrt3$. LOE offset mho: diameter $X_d$, offset
          $X_d'/2$ into $-X$, $Z_{\text{base}} = \text{kV}^2/\text{MVA}$. §8.9</td></tr>
      <tr><td>Transformer CT matching</td><td>$\text{CT}_{LV}/\text{CT}_{HV} = V_{HV}/V_{LV}$;
          inrush blocked on <strong>2nd harmonic</strong> (15–20%);
          overfluxing on <strong>5th</strong>. §9.9</td></tr>
      <tr><td>Flux</td><td>$E = 4.44 f\phi_m N \Rightarrow \phi_m \propto E/f$;
          inrush peak $\approx 2\phi_m + \phi_r \approx 2.8\phi_m$</td></tr>
      <tr><td><strong>Distance</strong></td>
          <td>$Z_{app} = pZ_L + R_{arc}$; reach $= (\%)\times|Z_L|$;
          MHO: $|Z| < D\cos(\theta-\tau)$, circle of diameter $D$ through the origin</td></tr>
      <tr><td>Zones</td><td>Z1 80% instantaneous · Z2 120% (line + 50% of shortest next)
          0.3–0.4 s · Z3 own line + 100–120% of longest next, 0.8–1.0 s
          (revision sheet values, §10.3)</td></tr>
      <tr><td>Secondary ohms</td><td>$Z_{\text{sec}} = Z_{\text{pri}} \times
          \text{CT ratio}/\text{VT ratio}$. Reactance relay reads $\text{Im}(Z)$ only;
          infeed $\Rightarrow$ under-reach. §10.8–10.9</td></tr>
      <tr><td>Residual compensation</td><td>$Z = \dfrac{V_a}{I_a + kI_{res}}$,
          $\;k = \dfrac{Z_0 - Z_1}{3Z_1}$ ($\approx 0.67$ for an overhead line)</td></tr>
      <tr><td>Arc resistance</td><td>$R_{arc} = 28{,}710\,L/I^{1.4}\ \Omega$
          ($L$ in m, $I$ in A)</td></tr>
      <tr><td>Breaker natural frequency</td><td>$f_n = 1/(2\pi\sqrt{LC})$,
          $\;\omega_n = 1/\sqrt{LC}$</td></tr>
      <tr><td><strong>RRRV</strong></td>
          <td>$V_m = V_{LL}\sqrt2/\sqrt3$; &nbsp;
          $\text{RRRV}_{\max} = \omega_n V_m$; &nbsp;
          at $t$: lecture $\omega_n V_m\sin\omega_n t$, quiz key $\omega_n V_m\cos\omega_n t$
          (§11.4 says which to write)</td></tr>
      <tr><td>Restriking voltage</td><td>$v_C = V_m(1-\cos\omega_n t)$, peak $2V_m$ at
          $\omega_n t = \pi$ (source frozen at $V_m$)</td></tr>
      <tr><td>Current chopping</td><td>$\tfrac12 L I^2 = \tfrac12 C V^2 \Rightarrow
          V = I_{\text{chop}}\sqrt{L/C}$ (upper bound)</td></tr>
      <tr><td>Resistance switching</td><td>$R$ across contacts $\parallel C$;
          $s = -\tfrac{1}{2RC} \pm j\sqrt{\tfrac{1}{LC} - \left(\tfrac{1}{2RC}\right)^2}$;
          critical $R_c = \tfrac12\sqrt{L/C}$; $\zeta = R_c/R$; at $R_c$:
          RRRV$_{\max} = \omega_n V_m/e$</td></tr>
      <tr><td>Breakdown strength</td><td>air 30 · oil 70 · vacuum 170 ·
          $\mathrm{SF}_6$ 210 kV/cm (5 bar), lecture figures</td></tr>
      <tr><td>Breaker ratings</td><td>BC $= \sqrt3\,V_L I_b$ (MVA); MC $= 2.55\,I_{\text{sym}}$
          peak, $2.55 \approx 1.8\sqrt2$; first-pole-to-clear 1.5 ungrounded, 1.3 effectively
          grounded (neither applied in his worked numbers). §11.3, §11.7</td></tr>
      <tr><td>Fuse</td><td>$t = (I^2t\text{ value})/I^2$; total $=$ pre-arcing $+$ arcing;
          discriminate if $(I^2t)_{\text{total,down}} < (I^2t)_{\text{pre-arc,up}}$</td></tr>
      <tr><td>Numerical relay</td><td>$N = f_s/f$ samples per cycle;
          Nyquist $f_s/2$; anti-alias filter <em>before</em> the sampler</td></tr>
    </tbody>
  </table></div>

  <h3><span class="sec">12.6</span> Self-test</h3>

  <h4>Conceptual</h4>
  <ol class="qlist">
    <li>Why does a closed-form $t_{cr}$ exist for a terminal fault but not for a fault on one
      of two parallel lines?
      <details class="reveal"><summary>Answer</summary>
        <p>For a terminal fault $P_e = 0$, so $P_a = P_m$ is constant, the swing equation
        becomes constant acceleration, and $\delta(t)$ is an exact parabola that inverts
        directly. For any other fault $P_e = P_{\max}\sin\delta$ varies with $\delta$, the
        equation is non-linear, and $\delta(t)$ has no closed form — you can still get
        $\delta_{cr}$ from the areas but must integrate numerically for the time.
        <em>This was midterm Q6(e).</em> §2.5</p>
      </details>
    </li>
    <li>What does the inertia constant $H$ physically mean, and what happens to $t_{cr}$ if it
      doubles?
      <details class="reveal"><summary>Answer</summary>
        <p>$H$ is in MJ/MVA, which has units of seconds: roughly how long the machine could
        supply rated output from stored rotation alone. Since
        $t_{cr} \propto \sqrt{H}$, doubling it increases $t_{cr}$ by only
        $\sqrt2 = 1.41$ — a 41% gain, not 100%. §2.1</p>
      </details>
    </li>
    <li>Why must protection zones overlap rather than meet at a point?
      <details class="reveal"><summary>Answer</summary>
        <p>Zone boundaries are defined by CT positions. If two zones met at one CT, a fault
        between that CT and the breaker would be outside both zones and nobody would trip.
        Overlapping means such a fault is seen by both — wasteful but fail-safe. §5.3</p>
      </details>
    </li>
    <li>Give the three terms of the coordination time interval and the course's overshoot
      rule.
      <details class="reveal"><summary>Answer</summary>
        <p>$T_{RA} \ge T_{RB} + T_{CB,B} + T_{OS,A}$ — downstream relay time, downstream
        breaker time, upstream relay overshoot — with
        $T_{OS} = 0.1(T_{RB} + T_{CB,B})$, hence
        $T_{RA} \ge 1.1(T_{RB} + T_{CB,B})$. §5.5</p>
      </details>
    </li>
    <li>Why is a protective CT built differently from a metering CT?
      <details class="reveal"><summary>Answer</summary>
        <p>A metering CT must be accurate around normal load and may saturate above it — which
        also protects the meter. A protective CT must stay linear to about <em>twenty
        times</em> rating, because that is the only region in which a relay has to judge
        anything, so it has a larger core and a longer linear region. Saturation makes a CT
        <em>under-read</em> a fault. §5.6</p>
      </details>
    </li>
    <li>Why is an inverse time/current characteristic the right shape? Give both reasons.
      <details class="reveal"><summary>Answer</summary>
        <p><strong>Damage:</strong> equipment damage curves are $\int i^2R\,dt$, so permissible
        time scales as $1/I^2$ — an inverse relay sits parallel to them.
        <strong>Grading:</strong> a distant fault draws less current, so an inverse
        characteristic makes the nearest relay automatically the fastest, with no arrangement
        needed. §6.1</p>
      </details>
    </li>
    <li>What is the difference between plug setting and time multiplier setting?
      <details class="reveal"><summary>Answer</summary>
        <p><strong>PS = sensitivity</strong> — it sets the current at which the relay picks up
        at all. <strong>TMS = selectivity</strong> — it scales the whole operating time
        without changing the curve's shape or the pickup. Your notes give exactly that
        one-line form. §6.2</p>
      </details>
    </li>
    <li>Why is the directional relay's operating region a 180° half-plane rather than a narrow
      band around $\tau$?
      <details class="reveal"><summary>Answer</summary>
        <p>Because the torque goes as $\cos(\theta-\tau)$, whose <em>sign</em> — all a contact
        can respond to — is positive for the whole range $|\theta-\tau| < 90°$. A half-plane
        is also what you want: reversing the current shifts $\theta$ by 180°, which moves any
        operating point into the restraining region for <em>every</em> power factor. §7.2</p>
      </details>
    </li>
    <li>No bias slope can distinguish transformer inrush from an internal fault. Why, and what
      does distinguish them?
      <details class="reveal"><summary>Answer</summary>
        <p>Inrush draws current into one winding and nothing out of the other, so the spill is
        the whole inrush current while the restraint is only half of it — the same trajectory
        as an internal fault, with gradient 2 on the bias plane, which no practical slope can
        sit above. They are distinguished by <strong>second-harmonic content</strong>
        (15–20% in inrush per the revision sheet, little in a fault), or by waveform dead-interval detection.
        §8.5, §9.7</p>
      </details>
    </li>
    <li>Why is the MHO relay inherently directional while the impedance relay is not?
      <details class="reveal"><summary>Answer</summary>
        <p>The impedance relay's condition is $|Z| < \text{const}$, a disc
        <em>centred on the origin</em>, which contains points in every direction. The MHO's is
        $|Z| < D\cos(\theta-\tau)$, and $\cos$ is negative beyond 90° from $\tau$ while $|Z|$
        cannot be — so the whole circle lies on one side of the origin and a reverse fault
        cannot be inside it. §10.2</p>
      </details>
    </li>
    <li>Why does arc resistance cause <em>under</em>-reach rather than over-reach?
      <details class="reveal"><summary>Answer</summary>
        <p>Arc resistance is purely resistive, so it moves the measured point
        <em>horizontally</em> on the R–X plane — away from the line impedance vector and out
        of the MHO circle, which is narrow in the $R$ direction because its diameter is tilted
        along the line angle. The relay therefore sees a larger impedance and judges the fault
        further away than it is. §10.4</p>
      </details>
    </li>
    <li>Why can governor droop never restore 50 Hz, and what can?
      <details class="reveal"><summary>Answer</summary>
        <p>$\Delta f = -\Delta P_D/\beta$ is zero only if $\Delta P_D$ is zero, so any real
        load change leaves an error — by design, because the sloping characteristic is what
        makes decentralised load sharing stable. An <strong>integral</strong> controller (AGC)
        restores it: integral action keeps acting until the error is exactly zero, which
        proportional action cannot. §4.3</p>
      </details>
    </li>
    <li>In a two-area system with $b_i = \beta_i$, why does only the disturbed area's AGC
      respond?
      <details class="reveal"><summary>Answer</summary>
        <p>Substituting the steady-state $\Delta f$ and $\Delta P_{tie}$ into
        $\text{ACE}_i = \Delta P_{tie,i} + b_i\Delta f_i$ gives
        $\text{ACE}_1 = -\Delta P_{D1}$ and $\text{ACE}_2 = 0$ exactly. The helper area is
        invisible to its own ACE, so it does not act; the culprit sees its own disturbance and
        corrects it. That is why $b_i$ is chosen equal to $\beta_i$ — non-interactive control.
        §4.5</p>
      </details>
    </li>
    <li>Why does the priority list rank by average cost but dispatch by incremental cost?
      <details class="reveal"><summary>Answer</summary>
        <p>Commitment decides whether to pay the no-load cost $c_i$ at all, so the ranking must
        include it — hence full-load <em>average</em> cost. Once committed, $c_i$ is sunk and
        cannot influence how much to load the unit, so dispatch uses <em>incremental</em> cost,
        which excludes it. Your revision sheet calls mixing them the most common error in
        Module 2. §3.7</p>
      </details>
    </li>
  </ol>

  <h4>Numerical</h4>
  <ol class="qlist">
    <li>A relay with CT 300/5, plug setting 150%, TMS 0.3, very inverse, sees a 6000&nbsp;A
      fault. Operating time?
      <details class="reveal"><summary>Answer</summary>
        <p>CT ratio $= 60$; $I_{\text{relay}} = 6000/60 = 100\ \text{A}$;
        $I_{pu} = 1.5 \times 5 = 7.5\ \text{A}$; $\text{PSM} = 100/7.5 = 13.33$.
        Very inverse: $t = 13.5(0.3)/(13.33-1) = 4.05/12.33 = \mathbf{0.328\ s}$.</p>
      </details>
    </li>
    <li>Same relay and fault, but <em>normal</em> inverse. Operating time?
      <details class="reveal"><summary>Answer</summary>
        <p>$13.33^{0.02} = 1.05317$, so
        $t = 0.14(0.3)/0.05317 = 0.042/0.05317 = \mathbf{0.790\ s}$ — about 2.4 times slower
        than very inverse at this PSM, which is the §6.5 crossover in action.</p>
      </details>
    </li>
    <li>A differential relay has 40% bias and $k_0 = 0.3\ \text{A}$. Two CT secondaries read
      12&nbsp;A in and 9&nbsp;A out. Trip?
      <details class="reveal"><summary>Answer</summary>
        <p>Spill $= 3\ \text{A}$; restraint $= (12+9)/2 = 10.5\ \text{A}$;
        threshold $= 0.3 + 0.4(10.5) = 4.5\ \text{A}$. Since $3 < 4.5$,
        <strong>no trip</strong>.</p>
      </details>
    </li>
    <li>A line is $Z_L = 8 + j30\ \Omega$ and Zone 1 reaches 80%. A fault at 85% of the line
      has no arc. Does Zone 1 operate?
      <details class="reveal"><summary>Answer</summary>
        <p>$|Z_L| = \sqrt{64+900} = 31.05$; reach $= 24.84\ \Omega$.
        $Z_{app} = 0.85(8+j30) = 6.8+j25.5$, $|Z_{app}| = 26.39\ \Omega$.
        $26.39 > 24.84$, so <strong>no</strong> — correctly, since the fault is beyond the 80%
        reach. Zone 2 would clear it after its delay.</p>
      </details>
    </li>
    <li>A 400&nbsp;kV breaker on an effectively earthed system has a restriking-voltage
      natural frequency of 2&nbsp;kHz. Maximum RRRV?
      <details class="reveal"><summary>Answer</summary>
        <p>$V_m = 400 \times 0.8165 = 326.6\ \text{kV}$;
        $\omega_n = 2\pi(2000) = 12{,}566\ \text{rad/s}$;
        $\text{RRRV}_{\max} = 12{,}566 \times 326.6 \times 10^3 = 4.104\times10^9\ \text{V/s}
        = \mathbf{4.10\ kV/\mu s}$.</p>
      </details>
    </li>
    <li>Derive the restriking voltage across a breaker that interrupts a terminal fault,
      stating your approximation and initial conditions. Where is the RRRV greatest?
      <details class="reveal"><summary>Answer</summary>
        <p>Freeze the 50&nbsp;Hz source at $V_m$ (the current zero falls at the voltage peak,
        and the ringing is over in well under a millisecond). Initial conditions $i(0)=0$,
        $v_C(0)=0$. KVL: $V_m = L\,di/dt + (1/C)\int i\,dt$, so
        $I(s) = V_m/[L(s^2+1/LC)]$, $i = (V_m/L\omega_n)\sin\omega_n t$, and
        $v_C = V_m(1-\cos\omega_n t)$, peaking at $2V_m$. RRRV
        $= \omega_n V_m\sin\omega_n t$, greatest at $\omega_n t = 90°$. §11.2.</p>
      </details>
    </li>
    <li>A breaker chops 3&nbsp;A of magnetising current. $L = 2$&nbsp;H, stray
      $C = 4.5$&nbsp;nF. Estimate the restriking voltage.
      <details class="reveal"><summary>Answer</summary>
        <p>$\sqrt{L/C} = \sqrt{2/4.5\times10^{-9}} = \sqrt{4.44\times10^{8}} = 21{,}080\ \Omega$;
        $V = 3 \times 21{,}080 = \mathbf{63.2\ kV}$. An upper bound: losses and the energy
        already in $C$ make the real spike smaller. §11.5.</p>
      </details>
    </li>
    <li>For the circuit of the previous question, what resistor across the contacts gives
      critical damping? Would 50&nbsp;kΩ damp it more or less?
      <details class="reveal"><summary>Answer</summary>
        <p>$R_c = \tfrac12\sqrt{L/C} = \tfrac12 \times 21{,}080 = \mathbf{10.5\ k\Omega}$.
        50&nbsp;kΩ damps it <strong>less</strong>: the resistor is in parallel with $C$, so
        $\zeta = R_c/R = 0.21$, and the circuit still overshoots. A larger parallel resistor
        is closer to no resistor at all. §11.6.</p>
      </details>
    </li>
    <li>Why does rotor earth-fault protection need its own DC injection, and why is that
      supply fed through an isolation transformer?
      <details class="reveal"><summary>Answer</summary>
        <p>The field circuit floats, so a single earth fault has no return path and draws
        no current; there is nothing for a relay to see unless the scheme supplies a voltage
        between the field circuit and earth. The isolation transformer keeps that injection
        source floating too; fed straight from the earthed 50&nbsp;Hz supply, it would itself
        earth the field circuit. DC rather than AC so that the winding-to-rotor capacitance
        passes no standing current on a healthy rotor. §8.8.</p>
      </details>
    </li>
    <li>A machine has $H = 3$, $P_{\max} = 2.0$, $P_m = 1.0$, at 50&nbsp;Hz. Terminal fault:
      find $\delta_{cr}$ and $t_{cr}$.
      <details class="reveal"><summary>Answer</summary>
        <p>$\delta_0 = \sin^{-1}(0.5) = 0.5236\ \text{rad} = 30°$ — same as §2.6, since
        $P_m/P_{\max}$ is the same. So $\delta_{cr} = \mathbf{79.56°}$ again:
        <em>the critical angle depends only on the ratio.</em>
        But $t_{cr} = \sqrt{4(3)(0.86496)/(314.159 \times 1.0)}
        = \sqrt{10.3795/314.159} = \sqrt{0.033039} = \mathbf{0.1818\ s}$ — shorter than
        §2.6's 0.2213 s, because $H$ fell from 4 to 3 and $P_m$ rose from 0.9 to 1.0.</p>
      </details>
    </li>
    <li>An isolated area has $R = 2.5\ \text{Hz/pu MW}$ and $B = 0.02\ \text{pu MW/Hz}$. A
      0.02&nbsp;pu load step occurs. Steady-state $\Delta f$?
      <details class="reveal"><summary>Answer</summary>
        <p>$\beta = 1/2.5 + 0.02 = 0.4 + 0.02 = 0.42\ \text{pu MW/Hz}$;
        $\Delta f = -0.02/0.42 = \mathbf{-0.0476\ Hz}$. Negative, because the load
        <em>increased</em>.</p>
      </details>
    </li>
    <li>Two units: $\text{IC}_1 = 18 + 0.04P_1$, $\text{IC}_2 = 22 + 0.02P_2$, both
      0–300&nbsp;MW. Demand 400&nbsp;MW, lossless. Find $\lambda$, $P_1$, $P_2$.
      <details class="reveal"><summary>Answer</summary>
        <p>$P_1 = (\lambda-18)/0.04$, $P_2 = (\lambda-22)/0.02$. Sum $= 400$:
        $25\lambda - 450 + 50\lambda - 1100 = 400 \Rightarrow 75\lambda = 1950
        \Rightarrow \lambda = \mathbf{26\ Rs./MWh}$.
        Then $P_1 = 8/0.04 = \mathbf{200\ MW}$, $P_2 = 4/0.02 = \mathbf{200\ MW}$.
        Both inside their limits, so this is optimal. Check:
        $\text{IC}_1 = 18+8 = 26$, $\text{IC}_2 = 22+4 = 26$. ✓</p>
      </details>
    </li>
    <li><strong>[Revision-sheet shape]</strong> CT 600/5, PS 150%, TMS 0.20, normal
      inverse, fault 6000&nbsp;A primary. Operating time?
      <details class="reveal"><summary>Answer</summary>
        <p>$I_{\text{sec}} = 6000/120 = 50$&nbsp;A; pickup $= 1.5\times5 = 7.5$&nbsp;A;
        $M = 6.667$. $t = 0.14(0.20)/(6.667^{0.02}-1) = 0.028/0.03867 =
        \mathbf{0.724\ s}$. PSM is a multiple of <em>pickup</em>, not of 5&nbsp;A. §6.8.</p>
      </details>
    </li>
    <li><strong>[Revision-sheet shape]</strong> Dual-slope relay: SLP1 30% up to a
      breakpoint of 3.0&nbsp;pu, SLP2 60% beyond. Threshold at $I_{rt} = 4.0$&nbsp;pu?
      <details class="reveal"><summary>Answer</summary>
        <p>$0.30(3.0) + 0.60(1.0) = \mathbf{1.50\ pu}$. Not $0.60\times4.0 = 2.40$: the
        second slope applies only beyond the breakpoint. §9.8.</p>
      </details>
    </li>
    <li><strong>[Revision-sheet shape]</strong> High-impedance busbar scheme: 30&nbsp;kA
      through fault, CT 1500/1, $R_{CT} = 4\ \Omega$, one-way lead 2&nbsp;Ω, relay setting
      25&nbsp;mA, four CTs each drawing 10&nbsp;mA at setting. Find $V_s$, minimum $V_k$,
      $R_{\text{stab}}$ and the primary pickup.
      <details class="reveal"><summary>Answer</summary>
        <p>$I_{\text{sec}} = 20$&nbsp;A; $V_s = 20(4 + 2\times2) = \mathbf{160\ V}$;
        $V_k \ge \mathbf{320\ V}$; $R_{\text{stab}} = 160/0.025 = \mathbf{6400\ \Omega}$;
        $I_{\text{pri}} = 1500(0.025 + 4\times0.010) = \mathbf{97.5\ A}$. Count the lead
        twice. §9.10.</p>
      </details>
    </li>
    <li><strong>[Revision-sheet shape]</strong> A generator with $K = 20$ suffers
      single-phasing while carrying 0.60&nbsp;pu. How long may it run?
      <details class="reveal"><summary>Answer</summary>
        <p>$I_2 = 0.60/\sqrt3 = 0.346$&nbsp;pu; $t = 20/0.346^2 = \mathbf{167\ s}$. Taking
        $I_2 = 0.60$ would give 55.6&nbsp;s and trip a healthy machine three times too
        early. §8.9.</p>
      </details>
    </li>
    <li><strong>[Revision-sheet shape]</strong> 200&nbsp;MVA, 20&nbsp;kV generator,
      $X_d = 2.0$, $X_d' = 0.25$&nbsp;pu. Set the loss-of-excitation offset mho in primary
      ohms.
      <details class="reveal"><summary>Answer</summary>
        <p>$Z_{\text{base}} = 20^2/200 = 2.0\ \Omega$. Diameter $= 2.0\times2.0 =
        \mathbf{4.0\ \Omega}$; offset $= (0.25/2)(2.0) = \mathbf{0.25\ \Omega}$ into $-X$;
        far tip at $(0.125 + 2.0)(2.0) = \mathbf{4.25\ \Omega}$. §8.9.</p>
      </details>
    </li>
    <li><strong>[Revision-sheet shape]</strong> 66&nbsp;kV system, $L = 4$&nbsp;mH,
      $C = 0.01\ \mu$F. Find $f_n$, the peak restriking voltage and when it occurs,
      $\text{RRRV}_{\max}$, and the critical resistance.
      <details class="reveal"><summary>Answer</summary>
        <p>$\omega_n = 1/\sqrt{4\times10^{-11}} = 1.581\times10^5$&nbsp;rad/s, so
        $f_n = \mathbf{25.2\ kHz}$. $E_m = \sqrt{2/3}(66) = 53.9$&nbsp;kV; peak
        $2E_m = \mathbf{107.8\ kV}$ at $t = \pi\sqrt{LC} = \mathbf{19.9\ \mu s}$.
        $\text{RRRV}_{\max} = 53.9\times10^3 \times 1.581\times10^5 =
        \mathbf{8.52\ kV/\mu s}$. $R_c = \tfrac12\sqrt{L/C} = \mathbf{316\ \Omega}$.
        §11.4, Worked example 3.</p>
      </details>
    </li>
    <li><strong>[Revision-sheet shape]</strong> A Zone-1 setting is 30&nbsp;Ω primary. CT
      800/1, VT 132&nbsp;kV/110&nbsp;V. Secondary setting?
      <details class="reveal"><summary>Answer</summary>
        <p>$Z_{\text{sec}} = 30 \times 800/1200 = \mathbf{20\ \Omega}$. Inverting the ratio
        gives 45&nbsp;Ω, which looks just as plausible. §10.9.</p>
      </details>
    </li>
    <li>Why does a phase-to-ground distance unit with $k_0$ wrongly set to zero refuse to
      trip for a solid fault at its own Zone-1 boundary?
      <details class="reveal"><summary>Answer</summary>
        <p>For a solid single-line-to-ground fault $I_1 = I_2 = I_0$, so the loop impedance
        is $Z_1(1+k_0)$ per unit length, not $Z_1$. Without compensation the relay measures
        that larger value; with $k_0 = 0.667$ a fault at 80% of the line reads as if it were
        at 133%, which is 1.667 times the Zone-1 setting, so the relay under-reaches.
        §10.5.</p>
      </details>
    </li>
  </ol>

  <h3><span class="sec">12.7</span> Beyond the frontier</h3>

  <div class="box warn">
    <div class="label">Watch out — what this document could not teach, and why</div>
    <p><strong>Examined but unnotated.</strong> Fuses, numerical-relay sampling and most of
    generator protection appear on the quizzes but in <em>no</em> page of your notes; those
    sections were reconstructed from the master-copy answers outwards. Circuit breakers and
    RRRV were in the same position until the notes of 27 October, which now cover them
    (§11.2–11.7), along with rotor earth-fault protection (§8.8). Those notes surfaced one
    real conflict: the lecture's RRRV model is not the one the quiz key used, and §11.4 is
    where that decides a mark. The professor's end-term revision sheet (10 November) then
    covered the whole of Module 4, including busbar and the full generator list, and sided
    with the lecture on RRRV.</p>
    <p><strong>Taught but not reached.</strong> The revision sheet defines the end-term's
    Module 4 as relays, overcurrent, distance, differential, transformer, generator,
    busbar, and arc and breakers. Everything on that list is now in this document. The
    topics below appear in neither the sheet nor the notes, so treat them as unlikely:</p>
    <ul>
      <li><strong>Travelling waves and surge protection</strong> — surge impedance, reflection
      and refraction coefficients, surge arresters. Would need the lecture notes.</li>
      <li><strong>Insulation coordination</strong> — BIL, protective margin.</li>
      <li><strong>Neutral earthing</strong> — solid, resistance, reactance and Petersen coil,
      and how the choice changes earth-fault current and the directional earth-fault
      polarising.</li>
      <li><strong>HVDC, FACTS, power-system security, state estimation</strong> — plausible
      continuations, no evidence.</li>
    </ul>
    <p>If any of these is taught between now and the exam, this document can be extended: the
    chapter files are kept in <code>study-documents/_source/</code> so new chapters append
    without rebuilding the rest.</p>
  </div>

  <h3><span class="sec">12.8</span> If you have one evening</h3>

  <div class="box exam">
    <div class="label">Triage — in this order</div>
    <ol>
      <li><strong>§12.3, both quizzes, cold</strong> (35 min). You cannot plan revision until
      you know what you cannot do. Mark honestly.</li>
      <li><strong>§12.5, the protection formula sheet</strong> (10 min). Copy the IEC
      constants, the RRRV formula and the differential threshold onto one card by hand. These
      three carry the most marks per line in the whole course.</li>
      <li><strong>§6.6, the three IDMT worked examples</strong> (15 min). The most-asked topic,
      three appearances across two quizzes.</li>
      <li><strong>§11.4, the RRRV watch-out</strong> (10 min). Three marks, and the lecture
      and the answer key give different numbers for the second blank. Know both, and which
      to write. Non-negotiable.</li>
      <li><strong>§9.10 busbar and §8.9 generator</strong> (25 min). Both are new from the
      professor's revision sheet, both have one-line formulas with a classic slip
      ($2R_L$; $I/\sqrt3$), and neither was on a quiz, so they are the likeliest fresh
      end-term numericals.</li>
      <li><strong>§12.9, his own "Remember" lists</strong> (15 min). Last thing, the
      evening before, exactly as he advises.</li>
      <li><strong>§3.5, the penalty-factor watch-out</strong> (10 min). Same situation: the
      rigorous method scores zero.</li>
      <li><strong>§10.4, the MHO worked example</strong> (15 min). Four blanks, and the
      difficulty is bookkeeping rather than physics.</li>
      <li><strong>§9.6, the differential procedure</strong> (10 min). Two appearances, asked
      in both directions.</li>
      <li><strong>§7.2, the four directional operating criteria</strong> (5 min). Especially
      <em>$\theta = \tau \pm 90°$ does not operate.</em></li>
      <li><strong>§12.4, the lab write-up template</strong> (5 min). Three marks for a
      recallable page.</li>
      <li><strong>§2.6 and §4.3, the two revision worked examples</strong> (20 min). The
      midterm's own questions, in case the end-term reuses them — which, on the evidence of
      §2.10, it may.</li>
    </ol>
    <p>That is a little over three hours and it covers, by the quizzes' own marks and the
    revision sheet's emphasis, the large majority of what is reliably askable. If you have
    only one hour, do items 2, 4, 5 and 6.</p>
  </div>

  <p>One last thing, because it is the only fact in this document that is about the examiner
  rather than the subject. <strong>He re-asks his own worked examples with the numbers
  unchanged.</strong> Midterm Q1 was page 14 of your tablet notes, verbatim, answer included.
  So the highest-yield revision activity available to you is not re-reading theory — it is
  working every solved example in your own notes until you can reproduce it without looking.
  This document works the ones that exist; the rest are in your notes, waiting.
  <strong>The same goes for the worked checks in his 10 November revision sheet</strong>:
  every one of them is worked in full somewhere in Chapters 5–11, and §12.9 lists
  where.</p>

  <h3><span class="sec">12.9</span> The professor's own "Remember" lists — the evening before
    <span class="tag ref">revision sheet pp. 1–8</span></h3>

  <p>His revision sheet ends every section with a <em>Remember / common mistakes</em> box,
  and tells you to read those last, the evening before the exam, "because they list the
  errors that cost marks rather than the theory that earns them". Here they are in one
  place, each with the section that explains why. If a line does not make sense, that
  section is your last revision task.</p>

  <div class="tw"><table>
    <thead><tr><th>Module</th><th>The mistake he warns about</th><th>Where</th></tr></thead>
    <tbody>
      <tr><td rowspan="4">1 Stability</td><td>Radians inside every area integral and inside $t_{cr}$; degrees only as final labels</td><td>Ch 2</td></tr>
      <tr><td>Shade areas only after marking where $P_m > P_e$; $\delta_{\max}$ belongs to the post-fault curve</td><td>Ch 2</td></tr>
      <tr><td>The rotor does not stop at 90°: that is the static limit, not a transient wall</td><td>Ch 2</td></tr>
      <tr><td>Voltage instability ≠ low voltage; check the discriminant before solving for $V$</td><td>Ch 2</td></tr>
      <tr><td rowspan="2">2 Economic</td><td>Average cost ranks the priority list; incremental cost dispatches. The ranking includes the fixed cost $c$, the dispatch ignores it</td><td>Ch 3</td></tr>
      <tr><td>Min up/down times couple the hours, which is why UC cannot be solved hour by hour</td><td>Ch 3</td></tr>
      <tr><td rowspan="4">3 LFC</td><td>$\Delta f = -R\,\Delta P_D$, but the feedback path carries $1/R$</td><td>Ch 4</td></tr>
      <tr><td>Load increase ⇒ $\Delta f$ negative. A positive answer is wrong even if the magnitude is right</td><td>Ch 4</td></tr>
      <tr><td>Refer droops to a common base before comparing them</td><td>Ch 4</td></tr>
      <tr><td>Two-area: $\beta_1 + \beta_2/a_{12}$, never $\beta_1 + \beta_2$; ACE $= \Delta f$ only for an isolated area</td><td>Ch 4</td></tr>
      <tr><td rowspan="4">4(a) Principles</td><td>Overlap is not a design error; a gap is</td><td>§5.3</td></tr>
      <tr><td>Unit protection is selective but gives no back-up; non-unit gives back-up but must be graded</td><td>§5.12</td></tr>
      <tr><td>The relay does not clear the fault, and relay time is not clearing time</td><td>§5.12</td></tr>
      <tr><td>Damping torque is zero at standstill, so pickup is a spring question</td><td>§5.14</td></tr>
      <tr><td rowspan="4">4(b) Overcurrent</td><td>PSM is a multiple of <em>pickup</em>, not of the CT secondary rating: the commonest slip in the module</td><td>§6.3, §6.8</td></tr>
      <tr><td>TMS is a multiplier, not a time. Add the CTI to an operating time, then invert the curve</td><td>§7.6</td></tr>
      <tr><td>Grade at maximum fault current; set plugs from maximum load</td><td>§7.6</td></tr>
      <tr><td>The relay nearest the source is the slowest: the price of selectivity</td><td>§7.4</td></tr>
      <tr><td rowspan="4">4(c) Distance</td><td>A reactance relay takes Im($Z$) only. Writing $|Z|$ lets arc resistance back in</td><td>§10.7</td></tr>
      <tr><td>Secondary ohms = primary × CT ratio / VT ratio; the inverted answer looks plausible</td><td>§10.9</td></tr>
      <tr><td>Infeed causes under-reach, never over-reach</td><td>§10.8</td></tr>
      <tr><td>Z1 under-reaches by design; Z2 over-reaches by design</td><td>§10.3</td></tr>
      <tr><td rowspan="4">4(d–e) Differential, transformer</td><td>Compare CT <em>secondaries</em>: convert first, then subtract</td><td>§9.6</td></tr>
      <tr><td>Second harmonic ⇒ inrush; fifth harmonic ⇒ overfluxing. Do not swap them</td><td>§9.9</td></tr>
      <tr><td>Buchholz has no electrical measurement and is the only detector of an incipient fault</td><td>§8.4</td></tr>
      <tr><td>Stability ratio: refer both currents across the turns ratio first (fourfold error at 132/33 kV)</td><td>§9.8</td></tr>
      <tr><td rowspan="3">4(f) Busbar</td><td>$R_{CT} + 2R_L$: counting one lead halves $V_s$ and the scheme maloperates</td><td>§9.10</td></tr>
      <tr><td>Add the magnetising currents of <em>all</em> paralleled CTs to the relay current</td><td>§9.10</td></tr>
      <tr><td>Busbar schemes are designed from the external fault, not the internal one</td><td>§9.10</td></tr>
      <tr><td rowspan="4">4(g) Generator</td><td>Negative sequence heats the <em>rotor</em>, at double frequency, though it is a stator current</td><td>§8.9</td></tr>
      <tr><td>Single-phasing: $I_2 = I/\sqrt3$. Single-phase load: $I_2 = I_a/3$</td><td>§8.9</td></tr>
      <tr><td>Loss of excitation is detected by impedance in $-X$, not by overcurrent</td><td>§8.9</td></tr>
      <tr><td>Reverse power protects the turbine, not the generator</td><td>§8.7</td></tr>
      <tr><td rowspan="4">4(h) Breakers</td><td>Interruption happens at a current zero; a "3-cycle breaker" is a mechanism rating</td><td>§11.1</td></tr>
      <tr><td>Restriking voltage (transient) ≠ recovery voltage (power frequency). Examiners ask for one and students define the other</td><td>§11.3</td></tr>
      <tr><td>Making capacity exceeds breaking capacity because of the DC offset</td><td>§11.7</td></tr>
      <tr><td>Current chopping is dangerous precisely because the current was small</td><td>§11.5</td></tr>
    </tbody>
  </table></div>

  <div class="box key">
    <div class="label">Key result — his three-sentence summary of Module 4</div>
    <p>Every scheme is a compromise between <strong>dependability and security</strong>,
    and you can name it in each one: the 80% Zone-1 reach, the bias slope, the busbar check
    zone. <strong>Selectivity is bought with time</strong>, which is why the relay nearest
    the source is slowest and why only unit protection is both fast and selective, at the
    price of no back-up. And <strong>protection closes the loop to Module 1</strong>:
    clearing in 100&nbsp;ms rather than 500&nbsp;ms is about staying inside $t_{cr}$.
    In his words, "a protection engineer is a stability engineer working on a shorter
    timescale". That is this document's three clocks, said by the examiner.</p>
  </div>
</section>


<!-- ============================================================
     INTERACTIVE FIGURES
     Each in its own IIFE. Every figure is baked with a sensible
     default state in its SVG, so print and no-JS both render.
     ============================================================ -->
<script>
/* ---- Figure 6.2 — the three IEC IDMT characteristics ------------------- */
(function () {
  var fig = document.getElementById('fig-idmt');
  if (!fig) return;

  var X0 = 86, X1 = 596, Y0 = 38, Y1 = 248;
  var PSM_LO = 1.2, PSM_HI = 100, T_LO = 0.01, T_HI = 100;
  var LX0 = Math.log(PSM_LO) / Math.LN10, LX1 = Math.log(PSM_HI) / Math.LN10;
  var LY0 = Math.log(T_LO) / Math.LN10,   LY1 = Math.log(T_HI) / Math.LN10;

  function lg(v) { return Math.log(v) / Math.LN10; }
  function sx(psm) { return X0 + (lg(psm) - LX0) / (LX1 - LX0) * (X1 - X0); }
  function sy(t)   { return Y1 - (lg(t)   - LY0) / (LY1 - LY0) * (Y1 - Y0); }

  var CURVE = {
    normal:    { k: 0.14, a: 0.02, path: 'idmt-normal', lbl: 'idmt-lbl-n', lx: 470, name: 'Normal inverse' },
    very:      { k: 13.5, a: 1.00, path: 'idmt-very',   lbl: 'idmt-lbl-v', lx: 470, name: 'Very inverse' },
    extremely: { k: 80.0, a: 2.00, path: 'idmt-ext',    lbl: 'idmt-lbl-e', lx: 420, name: 'Extremely inverse' }
  };

  function top(c, psm, tms) { return c.k * tms / (Math.pow(psm, c.a) - 1); }

  function buildPath(c, tms) {
    var pts = [], n = 90, i, L, psm, t;
    for (i = 0; i <= n; i++) {
      L = LX0 + (LX1 - LX0) * i / n;
      psm = Math.pow(10, L);
      t = top(c, psm, tms);
      if (t > T_HI * 1.3 || t < T_LO * 0.7) continue;
      pts.push(sx(psm).toFixed(1) + ' ' + sy(Math.max(Math.min(t, T_HI), T_LO)).toFixed(1));
    }
    return pts.length ? 'M' + pts.join('L') : '';
  }

  function psmAtX(x) {
    return Math.pow(10, LX0 + (x - X0) / (X1 - X0) * (LX1 - LX0));
  }

  var sPsm = document.getElementById('idmt-psm');
  var sTms = document.getElementById('idmt-tms');
  var oPsm = document.getElementById('idmt-psm-v');
  var oTms = document.getElementById('idmt-tms-v');
  var read = document.getElementById('idmt-read');
  var dot  = document.getElementById('idmt-dot');
  var vl   = document.getElementById('idmt-vline');
  var hl   = document.getElementById('idmt-hline');
  var tag  = document.getElementById('idmt-tag');
  var btn  = { normal: document.getElementById('idmt-b-n'),
               very: document.getElementById('idmt-b-v'),
               extremely: document.getElementById('idmt-b-e') };
  var which = 'normal';

  function fmt(t) {
    if (t >= 100) return t.toFixed(0);
    if (t >= 10)  return t.toFixed(1);
    if (t >= 1)   return t.toFixed(2);
    return t.toFixed(3);
  }

  function draw() {
    var psm = (+sPsm.value) / 10;
    var tms = (+sTms.value) / 100;
    oPsm.textContent = psm.toFixed(1);
    oTms.textContent = tms.toFixed(2);

    var key;
    for (key in CURVE) {
      if (!Object.prototype.hasOwnProperty.call(CURVE, key)) continue;
      var c = CURVE[key];
      var el = document.getElementById(c.path);
      if (el) el.setAttribute('d', buildPath(c, tms));
      var lb = document.getElementById(c.lbl);
      if (lb) {
        var tl = top(c, psmAtX(c.lx), tms);
        lb.setAttribute('y', Math.max(Y0 + 8, Math.min(Y1 - 2, sy(Math.max(Math.min(tl, T_HI), T_LO)) - 5)).toFixed(1));
      }
      if (el) {
        el.setAttribute('stroke-width', key === which ? '3.2' : '1.6');
        el.setAttribute('opacity', key === which ? '1' : '0.42');
      }
    }

    var cur = CURVE[which];
    var t = top(cur, psm, tms);
    var inBox = t <= T_HI && t >= T_LO;
    var x = sx(psm), y = sy(Math.max(Math.min(t, T_HI), T_LO));

    dot.setAttribute('cx', x.toFixed(1));
    dot.setAttribute('cy', y.toFixed(1));
    dot.setAttribute('opacity', inBox ? '1' : '0.35');
    vl.setAttribute('d', 'M' + x.toFixed(1) + ' ' + Y1 + 'V' + y.toFixed(1));
    hl.setAttribute('d', 'M' + X0 + ' ' + y.toFixed(1) + 'H' + x.toFixed(1));

    var label = 'PSM ' + psm.toFixed(1) + ' · t = ' + fmt(t) + ' s';
    tag.textContent = inBox ? label : label + ' (off scale)';
    tag.setAttribute('x', (x > 440 ? x - 10 : x + 10).toFixed(1));
    tag.setAttribute('y', Math.max(Y0 + 10, Math.min(Y1 - 6, y - 6)).toFixed(1));
    tag.setAttribute('text-anchor', x > 440 ? 'end' : 'start');

    read.innerHTML = cur.name + ', PSM ' + psm.toFixed(1) + ', TMS ' + tms.toFixed(2) +
      ' &rarr; <strong>t = ' + fmt(t) + ' s</strong>' +
      '&nbsp; &nbsp;<span style="opacity:.75">(k = ' + cur.k + ', &alpha; = ' + cur.a + ')</span>';
  }

  function pick(key) {
    which = key;
    var k;
    for (k in btn) {
      if (!Object.prototype.hasOwnProperty.call(btn, k)) continue;
      if (btn[k]) btn[k].setAttribute('aria-pressed', k === key ? 'true' : 'false');
    }
    draw();
  }

  sPsm.addEventListener('input', draw);
  sTms.addEventListener('input', draw);
  if (btn.normal)    btn.normal.addEventListener('click',    function () { pick('normal'); });
  if (btn.very)      btn.very.addEventListener('click',      function () { pick('very'); });
  if (btn.extremely) btn.extremely.addEventListener('click', function () { pick('extremely'); });

  draw();
}());

/* ---- Figure 2.1 — the equal-area criterion, terminal fault ------------- */
(function () {
  var fig = document.getElementById('fig-eac');
  if (!fig) return;

  var PMAX = 1.8, PM = 0.9, H = 4.0, F = 50.0;   // the midterm's own machine
  var WS = 2 * Math.PI * F;
  var D2R = Math.PI / 180;

  function sx(d) { return 100 + 2.722 * d; }      // d in degrees
  function sy(P) { return 240 - 95 * P; }

  var d0  = Math.asin(PM / PMAX) / D2R;           // 30 deg
  var dmx = 180 - d0;                             // 150 deg
  var dcr = Math.acos((Math.PI - 2 * d0 * D2R) * Math.sin(d0 * D2R)
                      - Math.cos(d0 * D2R)) / D2R;

  function areas(dc) {
    var r0 = d0 * D2R, rc = dc * D2R, rm = dmx * D2R;
    return {
      a1: PM * (rc - r0),
      a2: PMAX * (Math.cos(rc) - Math.cos(rm)) - PM * (rm - rc),
      tc: Math.sqrt(4 * H * (rc - r0) / (WS * PM))
    };
  }

  function a1path(dc) {
    return 'M' + sx(d0).toFixed(1) + ' ' + sy(PM).toFixed(1) +
           'H' + sx(dc).toFixed(1) + 'V' + sy(0).toFixed(1) +
           'H' + sx(d0).toFixed(1) + 'Z';
  }
  function a2path(dc) {
    if (dc >= dmx) return '';
    var p = [sx(dc).toFixed(1) + ' ' + sy(PM).toFixed(1)], n = 40, i, d;
    for (i = 0; i <= n; i++) {
      d = dc + (dmx - dc) * i / n;
      p.push(sx(d).toFixed(1) + ' ' + sy(PMAX * Math.sin(d * D2R)).toFixed(1));
    }
    return 'M' + p.join('L') + 'Z';
  }

  var sIn  = document.getElementById('eac-dc-in');
  var oOut = document.getElementById('eac-dc-v');
  var read = document.getElementById('eac-read');
  var pA1  = document.getElementById('eac-a1');
  var pA2  = document.getElementById('eac-a2');
  var line = document.getElementById('eac-dc');
  var lbl  = document.getElementById('eac-dclbl');
  var l1   = document.getElementById('eac-a1lbl');
  var l2   = document.getElementById('eac-a2lbl');
  var bCr  = document.getElementById('eac-crit');

  function draw() {
    var dc = (+sIn.value) / 10;
    oOut.textContent = dc.toFixed(1) + '°';

    var A = areas(dc);
    var stable = A.a1 <= A.a2;

    pA1.setAttribute('d', a1path(dc));
    pA2.setAttribute('d', a2path(dc));
    pA2.setAttribute('fill', stable ? 'var(--good)' : 'var(--warn)');
    pA2.setAttribute('opacity', stable ? '0.30' : '0.22');

    line.setAttribute('d', 'M' + sx(dc).toFixed(1) + ' 240V60');
    lbl.setAttribute('x', Math.min(Math.max(sx(dc), 140), 560).toFixed(1));
    lbl.textContent = 'δ(clear) = ' + dc.toFixed(1) + '°';

    l1.setAttribute('x', ((sx(d0) + sx(dc)) / 2).toFixed(1));
    l1.setAttribute('opacity', dc > d0 + 6 ? '1' : '0');
    l2.setAttribute('x', ((sx(dc) + sx(dmx)) / 2).toFixed(1));
    l2.setAttribute('opacity', dc < dmx - 16 ? '1' : '0');
    l2.setAttribute('fill', stable ? 'var(--good)' : 'var(--warn)');

    read.innerHTML =
      'δ(clear) = ' + dc.toFixed(1) + '° &nbsp;&middot;&nbsp; A₁ = ' +
      A.a1.toFixed(3) + ', A₂ available = ' + Math.max(A.a2, 0).toFixed(3) +
      ' &nbsp;&middot;&nbsp; <strong style="color:' +
      (stable ? 'var(--good)' : 'var(--warn)') + '">' +
      (stable ? 'STABLE' : 'UNSTABLE') + '</strong> &nbsp;&middot;&nbsp; clearing time ' +
      A.tc.toFixed(3) + ' s (' + (A.tc * F).toFixed(1) + ' cycles)' +
      '&nbsp;&middot;&nbsp; <span style="opacity:.75">δ(cr) = ' + dcr.toFixed(2) +
      '°, t(cr) = ' + areas(dcr).tc.toFixed(4) + ' s</span>';
  }

  sIn.addEventListener('input', draw);
  if (bCr) bCr.addEventListener('click', function () {
    sIn.value = Math.round(dcr * 10); draw();
  });
  draw();
}());

/* ---- Figure 9.1 — biased differential in three conditions -------------- */
(function () {
  var fig = document.getElementById('fig-diff');
  if (!fig) return;

  var K0 = 0.5, K = 0.50, FIXED = 1.0;   // minimum pickup, bias slope, the naive threshold

  var MODES = {
    healthy: {
      pin: '100 A', pout: '100 A', is1: 1.0, is2: 1.0,
      fault: null,
      note: 'Healthy: both CTs see the same 100 A, their secondaries circulate, nothing ' +
            'spills into the relay.'
    },
    through: {
      pin: '2000 A', pout: '2000 A', is1: 20.0, is2: 18.0,
      fault: { x: 490, label: 'external fault' },
      note: 'External through fault: 2000 A passes straight through the zone. CT2 is ' +
            'starting to saturate and reads 18 A instead of 20 A, so 2 A of entirely ' +
            'spurious spill appears. <strong>The fixed-threshold relay trips a healthy ' +
            'transformer.</strong> The biased one has raised its threshold to 10 A and ' +
            'stays put.'
    },
    internal: {
      pin: '2000 A', pout: '0 A', is1: 20.0, is2: 0.0,
      fault: { x: 320, label: 'internal fault' },
      note: 'Internal fault: current enters but leaves through the fault instead of the ' +
            'far terminal, so CT2 reads nothing. The whole 20 A spills into the relay ' +
            'while the restraint is only half of it — both relays trip, correctly, in ' +
            'one to two cycles.'
    }
  };

  var el = {
    inT:   document.getElementById('df-in-t'),
    outT:  document.getElementById('df-out-t'),
    s1:    document.getElementById('df-s1'),
    s2:    document.getElementById('df-s2'),
    spill: document.getElementById('df-spill'),
    thr:   document.getElementById('df-thr'),
    vb:    document.getElementById('df-v-bias'),
    vf:    document.getElementById('df-v-fixed'),
    fault: document.getElementById('df-fault'),
    fp:    document.getElementById('df-fault-p'),
    fz:    document.getElementById('df-fault-z'),
    ft:    document.getElementById('df-fault-t'),
    read:  document.getElementById('df-read')
  };
  var btn = { healthy:  document.getElementById('df-b-h'),
              through:  document.getElementById('df-b-t'),
              internal: document.getElementById('df-b-i') };

  function show(key) {
    var m = MODES[key];
    var spill = Math.abs(m.is1 - m.is2);
    var bias  = (m.is1 + m.is2) / 2;
    var thr   = K0 + K * bias;
    var tripB = spill > thr;
    var tripF = spill > FIXED;

    el.inT.textContent  = m.pin;
    el.outT.textContent = m.pout;
    el.s1.textContent = m.is1.toFixed(1) + ' A';
    el.s2.textContent = m.is2.toFixed(1) + ' A';
    el.spill.textContent = 'spill = ' + spill.toFixed(1) + ' A';
    el.thr.textContent = 'threshold ' + thr.toFixed(2) + ' A  (bias ' + bias.toFixed(2) + ' A)';

    el.vb.textContent = tripB ? 'TRIP' : 'no trip';
    el.vb.setAttribute('fill', tripB ? 'var(--warn)' : 'var(--good)');
    el.vf.textContent = tripF ? 'TRIP' : 'no trip';
    el.vf.setAttribute('fill', tripF ? 'var(--warn)' : 'var(--good)');

    if (m.fault) {
      el.fault.setAttribute('opacity', '1');
      el.fp.setAttribute('d', 'M' + m.fault.x + ' 92L' + m.fault.x + ' 140');
      el.fz.setAttribute('transform', 'translate(' + (m.fault.x - 490) + ',0)');
      el.ft.setAttribute('x', m.fault.x + 16);
      el.ft.textContent = m.fault.label;
    } else {
      el.fault.setAttribute('opacity', '0');
    }

    var extra = (tripF && !tripB)
      ? ' &nbsp;&middot;&nbsp; <strong style="color:var(--warn)">the two relays disagree — ' +
        'this is the case percentage bias exists for</strong>'
      : '';
    el.read.innerHTML = m.note + extra;

    var k;
    for (k in btn) {
      if (!Object.prototype.hasOwnProperty.call(btn, k)) continue;
      if (btn[k]) btn[k].setAttribute('aria-pressed', k === key ? 'true' : 'false');
    }
  }

  if (btn.healthy)  btn.healthy.addEventListener('click',  function () { show('healthy'); });
  if (btn.through)  btn.through.addEventListener('click',  function () { show('through'); });
  if (btn.internal) btn.internal.addEventListener('click', function () { show('internal'); });
  show('healthy');
}());

/* ---- Figure 10.1 — MHO reach, arc resistance and under-reach ----------- */
(function () {
  var fig = document.getElementById('fig-mho');
  if (!fig) return;

  var RL = 10, XL = 40;                        // the protected line, ohms
  var MAG = Math.sqrt(RL * RL + XL * XL);      // 41.2311
  var TAU = Math.atan2(XL, RL);                // the line angle, 75.96 deg
  var Z1 = 0.70, Z2 = 1.20;                    // zone reaches, as fractions of |ZL|
  var OX = 190, OY = 276, S = 4.6;             // plot origin and px per ohm

  function sx(r) { return OX + S * r; }
  function sy(x) { return OY - S * x; }

  function centre(frac) {
    var d = frac * MAG / 2;
    return { r: d * Math.cos(TAU), x: d * Math.sin(TAU), rad: d };
  }
  function inside(frac, zr, zx) {
    var c = centre(frac);
    return Math.hypot(zr - c.r, zx - c.x) <= c.rad;
  }

  var sP = document.getElementById('mho-p');
  var sR = document.getElementById('mho-r');
  var oP = document.getElementById('mho-p-v');
  var oR = document.getElementById('mho-r-v');
  var read = document.getElementById('mho-read');
  var el = {
    dot0: document.getElementById('mho-dot0'), t0: document.getElementById('mho-t0'),
    dot:  document.getElementById('mho-dot'),  t:  document.getElementById('mho-t'),
    t2:   document.getElementById('mho-t2'),
    arrow: document.getElementById('mho-arrow'), head: document.getElementById('mho-head'),
    arclbl: document.getElementById('mho-arclbl'),
    v1: document.getElementById('mho-v1'), v2: document.getElementById('mho-v2'),
    note: document.getElementById('mho-note')
  };
  var bQ3 = document.getElementById('mho-q3');

  function fmt(v) { return (Math.round(v * 10) / 10).toString(); }

  function draw() {
    var p = (+sP.value) / 100;
    var ra = +sR.value;
    oP.textContent = (+sP.value) + '%';
    oR.textContent = ra + ' Ω';

    var r0 = p * RL,       x0 = p * XL;        // without arc
    var r1 = p * RL + ra,  x1 = p * XL;        // with arc
    var m0 = Math.hypot(r0, x0), m1 = Math.hypot(r1, x1);
    var reach1 = Z1 * MAG, reach2 = Z2 * MAG;

    el.dot0.setAttribute('cx', sx(r0).toFixed(1));
    el.dot0.setAttribute('cy', sy(x0).toFixed(1));
    el.t0.setAttribute('x', (sx(r0) - 11).toFixed(1));
    el.t0.setAttribute('y', (sy(x0) + 11).toFixed(1));
    el.t0.textContent = 'no arc: ' + fmt(r0) + ' + j' + fmt(x0);

    el.dot.setAttribute('cx', sx(r1).toFixed(1));
    el.dot.setAttribute('cy', sy(x1).toFixed(1));
    el.t.setAttribute('x', (sx(r1) + 9).toFixed(1));
    el.t.setAttribute('y', (sy(x1) - 4).toFixed(1));
    el.t.textContent = fmt(r1) + ' + j' + fmt(x1);
    el.t2.setAttribute('x', (sx(r1) + 9).toFixed(1));
    el.t2.setAttribute('y', (sy(x1) + 8).toFixed(1));
    el.t2.textContent = '|Z| = ' + m1.toFixed(2) + ' Ω';

    var showArrow = ra > 0.5;
    el.arrow.setAttribute('opacity', showArrow ? '1' : '0');
    el.head.setAttribute('opacity', showArrow ? '1' : '0');
    el.arclbl.setAttribute('opacity', showArrow ? '1' : '0');
    if (showArrow) {
      el.arrow.setAttribute('d', 'M' + (sx(r0) + 6).toFixed(1) + ' ' + sy(x0).toFixed(1) +
                                 'H' + (sx(r1) - 7).toFixed(1));
      el.head.setAttribute('transform', 'translate(' + (sx(r1) - 309.6).toFixed(1) + ',' +
                                        (sy(x1) - 165.6).toFixed(1) + ')');
      el.arclbl.setAttribute('x', ((sx(r0) + sx(r1)) / 2).toFixed(1));
      el.arclbl.setAttribute('y', (sy(x0) - 8).toFixed(1));
      el.arclbl.textContent = '+ Rₐᵣᶜ = ' + ra + ' Ω';
    }

    var in1 = inside(Z1, r1, x1), in2 = inside(Z2, r1, x1);
    el.v1.textContent = in1 ? 'TRIP' : 'NO TRIP';
    el.v1.setAttribute('fill', in1 ? 'var(--warn)' : 'var(--good)');
    el.v2.textContent = in2 ? 'TRIP' : 'NO TRIP';
    el.v2.setAttribute('fill', in2 ? 'var(--warn)' : 'var(--good)');

    var in1NoArc = inside(Z1, r0, x0);
    var note;
    if (in1NoArc && !in1) {
      note = ['under-reach — the arc has', 'pushed a genuine in-zone', 'fault out of Zone 1'];
      el.note.setAttribute('fill', 'var(--warn)');
    } else if (in1) {
      note = ['inside Zone 1 — cleared', 'instantaneously, which is', 'the correct outcome'];
      el.note.setAttribute('fill', 'var(--good)');
    } else if (in2) {
      note = ['beyond Zone 1 but inside', 'Zone 2 — cleared, but only', 'after the timed delay'];
      el.note.setAttribute('fill', 'var(--ink-faint)');
    } else {
      note = ['outside both zones —', 'this relay sees nothing', 'it should act on'];
      el.note.setAttribute('fill', 'var(--ink-faint)');
    }
    el.note.textContent = note[0];
    while (el.note.childNodes.length > 1) el.note.removeChild(el.note.lastChild);
    for (var i = 1; i < note.length; i++) {
      var ts = document.createElementNS('http://www.w3.org/2000/svg', 'tspan');
      ts.setAttribute('x', '452'); ts.setAttribute('dy', '11');
      ts.textContent = note[i];
      el.note.appendChild(ts);
    }

    read.innerHTML = 'Fault at ' + (+sP.value) + '% with ' + ra + ' Ω arc: Z = ' +
      fmt(r1) + ' + j' + fmt(x1) + ', |Z| = ' + m1.toFixed(2) + ' Ω ' +
      (in1 ? '&lt;' : '&gt;') + ' Zone 1 reach ' + reach1.toFixed(2) + ' Ω — <strong>' +
      (in1 ? 'trip' : 'no trip') + '</strong>' +
      ' &nbsp;&middot;&nbsp; <span style="opacity:.78">without the arc it would be ' +
      m0.toFixed(2) + ' Ω, which is ' + (in1NoArc ? 'inside' : 'outside') +
      ' Zone 1; Zone 2 reach is ' + reach2.toFixed(2) + ' Ω</span>';
  }

  sP.addEventListener('input', draw);
  sR.addEventListener('input', draw);
  if (bQ3) bQ3.addEventListener('click', function () {
    sP.value = 60; sR.value = 20; draw();
  });
  draw();
}());

/* ---- Figure 11.3 — resistance switching: damping the restriking voltage - */
(function () {
  var fig = document.getElementById('fig-rsw');
  if (!fig) return;

  var X0 = 70, X1 = 600, YT = 40, YB = 230, XMAX = 4 * Math.PI, YMAX = 2.2;
  function sx(x) { return X0 + x / XMAX * (X1 - X0); }
  function sy(v) { return YB - v / YMAX * (YB - YT); }

  /* step response of L in series with (C || R), per unit of V_m, x = w_n t */
  function v(x, z) {
    if (z < 1 - 1e-6) {
      var w = Math.sqrt(1 - z * z);
      return 1 - Math.exp(-z * x) * (Math.cos(w * x) + z / w * Math.sin(w * x));
    }
    if (z < 1 + 1e-6) return 1 - Math.exp(-x) * (1 + x);
    var s = Math.sqrt(z * z - 1), r1 = -z + s, r2 = -z - s;
    return 1 + (r2 * Math.exp(r1 * x) - r1 * Math.exp(r2 * x)) / (r1 - r2);
  }

  var sR   = document.getElementById('rsw-r');
  var oR   = document.getElementById('rsw-r-v');
  var path = document.getElementById('rsw-curve');
  var dot  = document.getElementById('rsw-dot');
  var tag  = document.getElementById('rsw-tag');
  var read = document.getElementById('rsw-read');
  var bC   = document.getElementById('rsw-b-c');
  var bN   = document.getElementById('rsw-b-n');

  /* slider 0..100 maps to R/Rc = 0.5 .. 50 on a log scale */
  function rOf(val) { return 0.5 * Math.pow(10, 2 * val / 100); }

  function draw() {
    var r = rOf(+sR.value), z = 1 / r;
    var n = 400, pts = [], vmax = 0, xmax = 0, smax = 0, prev = 0, i, x, y;
    for (i = 0; i <= n; i++) {
      x = XMAX * i / n;
      y = v(x, z);
      if (i % 2 === 0) pts.push(sx(x).toFixed(1) + ' ' + sy(y).toFixed(1));
      if (y > vmax) { vmax = y; xmax = x; }
      if (i > 0) smax = Math.max(smax, (y - prev) / (XMAX / n));
      prev = y;
    }
    path.setAttribute('d', 'M' + pts.join('L'));
    dot.setAttribute('cx', sx(xmax).toFixed(1));
    dot.setAttribute('cy', sy(vmax).toFixed(1));
    var tx = sx(xmax);
    tag.setAttribute('x', (tx > 470 ? tx - 10 : tx + 10).toFixed(1));
    tag.setAttribute('text-anchor', tx > 470 ? 'end' : 'start');
    tag.setAttribute('y', (sy(vmax) - 9).toFixed(1));
    tag.textContent = 'peak ' + vmax.toFixed(2) + ' V';

    var rs = r < 10 ? r.toFixed(1) : r.toFixed(0);
    oR.textContent = rs;
    var regime = z > 1.02 ? 'overdamped' : (z > 0.98 ? 'critical' : 'underdamped');
    read.innerHTML = 'R = ' + rs + ' R<sub>c</sub> · ζ = ' + z.toFixed(2) + ' (' + regime +
      ') → <strong>peak ' + vmax.toFixed(2) + ' V<sub>m</sub></strong> · max RRRV ' +
      smax.toFixed(2) + ' ω<sub>n</sub>V<sub>m</sub>';
    bC.setAttribute('aria-pressed', regime === 'critical' ? 'true' : 'false');
    bN.setAttribute('aria-pressed', r > 45 ? 'true' : 'false');
  }

  sR.addEventListener('input', draw);
  bC.addEventListener('click', function () { sR.value = 15; draw(); });   /* 0.5*10^0.3 = 1.00 */
  bN.addEventListener('click', function () { sR.value = 100; draw(); });
  draw();
}());

/* ---- Open every reveal block before printing, restore after ----------- */
(function () {
  var opened = [];
  function before() {
    opened = [];
    var ds = document.querySelectorAll('details.reveal');
    for (var i = 0; i < ds.length; i++) {
      if (!ds[i].open) { ds[i].open = true; opened.push(ds[i]); }
    }
  }
  function after() {
    for (var i = 0; i < opened.length; i++) opened[i].open = false;
    opened = [];
  }
  window.addEventListener('beforeprint', before);
  window.addEventListener('afterprint', after);
}());
</script>

    </div><!-- /wrap -->
  </main>

  <aside class="rail" id="railwrap">
    <div class="rail-in">
      <div class="rail-h">On this page</div>
      <nav id="rail" aria-label="On this page"></nav>
    </div>
  </aside>
</div><!-- /shell -->

<div class="scrim" id="scrim"></div>
<button class="totop" id="totop" hidden aria-label="Back to top" title="Back to top">&#8593;</button>

<script>
(function () {
  "use strict";
  var root = document.documentElement;
  function $(id) { return document.getElementById(id); }
  function esc(s) {
    return s.replace(/&/g, "&amp;").replace(/</g, "&lt;").replace(/>/g, "&gt;");
  }
  /* escape-aware highlight of the filter query */
  function hl(text, q) {
    if (!q) return esc(text);
    var i = text.toLowerCase().indexOf(q);
    if (i < 0) return esc(text);
    return esc(text.slice(0, i)) + "<mark>" + esc(text.slice(i, i + q.length)) +
           "</mark>" + esc(text.slice(i + q.length));
  }

  /* ========================================================== THEME
     Three states: auto (follow the OS), light, dark. "auto" is stored
     as the absence of a key, so a reader who never touches the button
     keeps following their system for good. */
  var KEY = "sn-theme",
      ORDER = ["auto", "light", "dark"],
      LABEL = {auto: "Auto", light: "Light", dark: "Dark"},
      tbtn = $("themebtn");

  function applyTheme(mode) {
    if (mode === "auto") {
      root.removeAttribute("data-theme");
      try { localStorage.removeItem(KEY); } catch (e) {}
    } else {
      root.setAttribute("data-theme", mode);
      try { localStorage.setItem(KEY, mode); } catch (e) {}
    }
    if (tbtn) {
      tbtn.dataset.state = mode;
      tbtn.querySelector(".lbl").textContent = LABEL[mode];
      tbtn.title = "Theme: " + LABEL[mode].toLowerCase() +
        (mode === "auto" ? " — follows your system" : "") + ". Click or press t.";
      tbtn.setAttribute("aria-label", "Theme: " + LABEL[mode] + ". Click to change.");
    }
  }
  var saved = "auto";
  try { saved = localStorage.getItem(KEY) || "auto"; } catch (e) {}
  applyTheme(saved === "light" || saved === "dark" ? saved : "auto");

  function cycleTheme() {
    applyTheme(ORDER[(ORDER.indexOf(tbtn.dataset.state) + 1) % ORDER.length]);
  }
  if (tbtn) tbtn.addEventListener("click", cycleTheme);

  /* keep other tabs/windows of the same file in step */
  window.addEventListener("storage", function (e) {
    if (e.key !== KEY) return;
    var v = e.newValue;
    applyTheme(v === "light" || v === "dark" ? v : "auto");
  });

  /* ======================================================== HARVEST
     Build the two navigations from the document itself, before KaTeX
     rewrites anything, so the labels are clean text. */
  var nav = $("nav"), rail = $("rail"), navempty = $("navempty");
  var chs = [];

  document.querySelectorAll(".chapter").forEach(function (sec, idx) {
    var h2 = sec.querySelector("h2");
    if (!h2) return;
    if (!h2.id) h2.id = sec.id || ("ch" + (idx + 1));

    var numEl = sec.querySelector(".num");
    var numTxt = numEl ? numEl.textContent : "";
    var m = numTxt.match(/(\d+)/);
    var tagEl = numEl ? numEl.querySelector(".tag") : null;
    var kind = "";
    if (tagEl) {
      if (tagEl.classList.contains("post")) kind = "post";
      else if (tagEl.classList.contains("pre")) kind = "pre";
      else if (tagEl.classList.contains("ref")) kind = "ref";
    }

    var rec = {
      sec: sec,
      id: sec.id || h2.id,
      num: m ? m[1] : String(idx + 1),
      title: h2.textContent.replace(/\s+/g, " ").trim(),
      kind: kind,
      tagText: tagEl ? tagEl.textContent.trim() : "",
      secs: []
    };

    sec.querySelectorAll("h3").forEach(function (h3, j) {
      if (!h3.id) h3.id = rec.id + "-s" + (j + 1);
      var snEl = h3.querySelector(".sec");
      var sn = snEl ? snEl.textContent.replace(/\s+/g, " ").trim() : "";
      var full = h3.textContent.replace(/\s+/g, " ").trim();
      rec.secs.push({
        el: h3,
        id: h3.id,
        sn: sn,
        title: sn ? full.slice(sn.length).trim() : full
      });
    });

    /* a link into this chapter, and a lazily filled list of its sections */
    var a = document.createElement("a");
    a.className = "nav-ch";
    a.href = "#" + rec.id;
    var n = document.createElement("i"); n.className = "n"; n.textContent = rec.num;
    var t = document.createElement("span"); t.className = "t"; t.textContent = rec.title;
    a.appendChild(n); a.appendChild(t);
    if (kind) {
      var d = document.createElement("span");
      d.className = "dot " + kind;
      d.title = rec.tagText;
      a.appendChild(d);
    }
    var subs = document.createElement("div");
    subs.className = "nav-subs";

    nav.appendChild(a); nav.appendChild(subs);
    rec.link = a; rec.subs = subs; rec.titleEl = t;
    chs.push(rec);
  });

  /* ====================================================== ANCHORS */
  document.querySelectorAll(".chapter h2, .chapter h3").forEach(function (h) {
    if (!h.id) return;
    var a = document.createElement("a");
    a.className = "anchor";
    a.href = "#" + h.id;
    a.textContent = "#";
    a.setAttribute("aria-label", "Link to this section");
    h.appendChild(a);
  });

  /* ========================================================== SPY */
  var topbar = document.querySelector(".topbar"),
      sidebar = $("sidebar"), pb = $("progbar"), tt = $("totop");
  var activeCh = -2, activeSec = -2, ticking = false;

  function tbH() { return topbar ? topbar.offsetHeight : 0; }

  function keepVisible(el, box) {
    if (!el || !box) return;
    var r = el.getBoundingClientRect(), b = box.getBoundingClientRect();
    if (r.top < b.top + 6) box.scrollTop -= (b.top + 6 - r.top);
    else if (r.bottom > b.bottom - 6) box.scrollTop += (r.bottom - b.bottom + 6);
  }

  function paintChapter() {
    chs.forEach(function (c, i) {
      if (i === activeCh) c.link.setAttribute("aria-current", "true");
      else c.link.removeAttribute("aria-current");
    });
    /* rebuild the right-hand rail for the chapter now on screen */
    rail.textContent = "";
    if (activeCh < 0) {
      var p = document.createElement("div");
      p.className = "rail-ctx";
      p.innerHTML = "You are on the <b>cover</b>. Scroll on, or pick a chapter.";
      rail.appendChild(p);
      return;
    }
    var c = chs[activeCh];
    var ctx = document.createElement("div");
    ctx.className = "rail-ctx";
    ctx.innerHTML = "Chapter " + esc(c.num) + " · <b>" + esc(c.title) + "</b>";
    rail.appendChild(ctx);
    c.secs.forEach(function (s) {
      var a = document.createElement("a");
      a.href = "#" + s.id;
      var sn = document.createElement("span"); sn.className = "sn"; sn.textContent = s.sn;
      var tx = document.createElement("span"); tx.textContent = s.title;
      if (s.sn) a.appendChild(sn);
      a.appendChild(tx);
      s.railLink = a;
      rail.appendChild(a);
    });
    if (!document.body.classList.contains("no-autoscroll")) keepVisible(c.link, sidebar);
  }

  function paintSec() {
    if (activeCh < 0) return;
    chs[activeCh].secs.forEach(function (s, i) {
      if (!s.railLink) return;
      if (i === activeSec) s.railLink.setAttribute("aria-current", "true");
      else s.railLink.removeAttribute("aria-current");
    });
  }

  function update() {
    ticking = false;
    var th = tbH() + 30, i, ai = -1;
    for (i = 0; i < chs.length; i++) {
      if (chs[i].sec.getBoundingClientRect().top <= th) ai = i; else break;
    }
    /* A chapter shorter than the viewport can be entirely above the line while
       the next one has not crossed it yet. Chapters are contiguous, so if the
       pick is already scrolled past, the reader is in the one after it. */
    if (ai >= 0 && ai + 1 < chs.length &&
        chs[ai].sec.getBoundingClientRect().bottom <= th) ai++;
    if (ai !== activeCh) { activeCh = ai; activeSec = -2; paintChapter(); }

    var si = -1;
    if (ai >= 0) {
      var ss = chs[ai].secs;
      for (i = 0; i < ss.length; i++) {
        if (ss[i].el.getBoundingClientRect().top <= th) si = i; else break;
      }
    }
    if (si !== activeSec) { activeSec = si; paintSec(); }

    var max = root.scrollHeight - window.innerHeight,
        y = window.scrollY || window.pageYOffset || 0;
    if (pb) pb.style.width = (max > 0 ? Math.min(100, Math.max(0, y / max * 100)) : 0) + "%";
    if (tt) tt.hidden = y < 700;
  }
  function onScroll() {
    if (!ticking) { ticking = true; requestAnimationFrame(update); }
  }
  window.addEventListener("scroll", onScroll, {passive: true});
  window.addEventListener("resize", onScroll);

  /* ======================================================= FILTER */
  var fi = $("find");

  function runFilter() {
    var q = (fi ? fi.value : "").trim().toLowerCase();
    var shown = 0;
    chs.forEach(function (c) {
      var hitTitle = !q || c.title.toLowerCase().indexOf(q) >= 0;
      var hitSecs = q ? c.secs.filter(function (s) {
        return (s.sn + " " + s.title).toLowerCase().indexOf(q) >= 0;
      }) : [];
      var show = hitTitle || hitSecs.length > 0;

      c.link.style.display = show ? "" : "none";
      c.titleEl.innerHTML = hl(c.title, q);

      c.subs.textContent = "";
      if (q && hitSecs.length) {
        hitSecs.forEach(function (s) {
          var a = document.createElement("a");
          a.href = "#" + s.id;
          a.innerHTML = (s.sn ? "<b>" + esc(s.sn) + "</b> " : "") + hl(s.title, q);
          c.subs.appendChild(a);
        });
        c.subs.classList.add("on");
      } else {
        c.subs.classList.remove("on");
      }
      if (show) shown++;
    });
    if (navempty) navempty.hidden = shown !== 0;
  }
  if (fi) fi.addEventListener("input", runFilter);

  function openFind() {
    if (!fi || !fi.offsetParent) return false;
    fi.focus(); fi.select();
    return true;
  }

  /* ======================================================= DRAWER */
  var navtoggle = $("navtoggle"), scrim = $("scrim");
  function setDrawer(open) {
    root.classList.toggle("nav-open", open);
    if (navtoggle) navtoggle.setAttribute("aria-expanded", open ? "true" : "false");
  }
  if (navtoggle) navtoggle.addEventListener("click", function () {
    setDrawer(!root.classList.contains("nav-open"));
  });
  if (scrim) scrim.addEventListener("click", function () { setDrawer(false); });
  nav.addEventListener("click", function (e) {
    if (e.target.closest("a")) setDrawer(false);
  });

  /* ======================================================== CHROME */
  var pbtn = $("printbtn");
  if (pbtn) pbtn.addEventListener("click", function () { window.print(); });
  if (tt) tt.addEventListener("click", function () {
    window.scrollTo({top: 0, behavior: "smooth"});
  });

  function gotoChapter(step) {
    if (!chs.length) return;
    var i = activeCh < 0 ? (step > 0 ? 0 : -1) : activeCh + step;
    if (i < 0 || i >= chs.length) return;
    location.hash = "#" + chs[i].id;
  }

  document.addEventListener("keydown", function (e) {
    var el = e.target, tag = (el.tagName || "").toLowerCase();
    var typing = tag === "input" || tag === "textarea" || tag === "select" || el.isContentEditable;

    if (e.key === "Escape") {
      if (typing && el === fi) { fi.value = ""; runFilter(); fi.blur(); }
      setDrawer(false);
      return;
    }
    if (typing || e.metaKey || e.ctrlKey || e.altKey) return;

    if (e.key === "/") { if (openFind()) e.preventDefault(); }
    else if (e.key === "t" || e.key === "T") { cycleTheme(); }
    else if (e.key === "[") { gotoChapter(-1); }
    else if (e.key === "]") { gotoChapter(1); }
  });

  /* ========================================================= MATH
     Render after the navigations are harvested, and scope it to the
     document column so the chrome is never touched. */
  function renderMath() {
    if (!window.renderMathInElement) return;
    renderMathInElement($("doc"), {
      delimiters: [
        {left: "$$", right: "$$", display: true},
        {left: "\\[", right: "\\]", display: true},
        {left: "$",  right: "$",  display: false},
        {left: "\\(", right: "\\)", display: false}
      ],
      ignoredTags: ["script", "noscript", "style", "textarea", "option"],
      throwOnError: false
    });
  }
  /* This script sits at the end of <body>, so it runs while the document is
     still "loading" — which is BEFORE the deferred KaTeX bundles execute.
     Harvesting the navigation now is deliberate (the labels are still clean
     text), but the math must wait for DOMContentLoaded or renderMathInElement
     does not exist yet and every formula stays as raw source. */
  function ready() { renderMath(); update(); }
  if (document.readyState === "loading") {
    document.addEventListener("DOMContentLoaded", ready);
  } else {
    ready();
  }

  update();
  /* math and web fonts both change heights; re-measure once settled */
  window.addEventListener("load", update);
})();

/* reveal every answer for printing, then put them back */
window.addEventListener("beforeprint", function () {
  document.querySelectorAll("details.reveal").forEach(function (d) {
    if (!d.open) { d.open = true; d.dataset.autoOpened = "1"; }
  });
});
window.addEventListener("afterprint", function () {
  document.querySelectorAll('details.reveal[data-auto-opened="1"]').forEach(function (d) {
    d.open = false; delete d.dataset.autoOpened;
  });
});
</script>
</body>
</html>
